## Página 1

```metadata
id_documento: DOC-0074
pagina: 1
equipo: Minicomp Kairos MX
perfil_acceso: Técnico
```

Mantenimiento preventivo del electrobisturí Kairos  La tecnología utilizada y la filosofía de diseño de esta unidad tornan innecesarios los  ajustes periódicos en sus circuitos con el propósito de mantener sus parámetros dentro de  cotas aceptables.  Sin embargo la verificación de su correcto funcionamiento de acuerdo a pautas  establecidas resulta recomendable como medida de seguridad.  Seguridad y Precauciones Especiales  La utilización segura y eficaz de la electrocirugía depende en gran medida de factores que  están bajo control del operador y no son totalmente controlables por el diseño del electrobisturí.  Es importante que las instrucciones que acompañan al equipo sean leídas, entendidas y  seguidas para mejorar la seguridad y la eficacia.  Los equipos de electrocirugía liberan altos voltajes y altas potencias que puede causar  quemaduras eléctricas serias. Asegurarse que todas las conexiones son seguras y están bien  aisladas antes de desarrollar cualquier test de potencia de salida. No tocar el electrodo activo  ni la placa de paciente mientras el equipo esté conectado (en determinadas circunstancias  pueden ocurrir quemaduras tocando el electrodo dispersivo).  Cuando se vayan a realizar conexiones de elementos o accesorios, así como cuando no se  esté desarrollando un test de inspección, asegurarse que el equipo esté en Standby o  apagado.  Nunca se deberá trabajar con un electrobisturí durante largos periodos de tiempo cuando un  test de revisión se esté llevando a cabo, especialmente a valores altos de programación, ya  que fácilmente pueden dañarse estos equipos.  Altas tensiones, muy peligrosas, existen en el interior de los equipos. Por lo que no se deberán  abrir durante la inspección a menos que se esté cualificado para hacerlo. Advertimos, que  después de apagar el equipo se requieren varios segundos para que el condensador de filtrado  se descargue por debajo de un nivel seguro; se recomienda transcurrir al menos 30” antes de  tocar o intentar realizar operación alguna de mantenimiento que afecte a la fuente de  alimentación o al amplificador de potencia.  Nunca enchufar un equipo con los electrodos activo y dispersivo juntos (cortocircuito), ya que  puede dañarse el equipo.  No se deben realizar pruebas a un equipo de electrocirugía en presencia de anestésicos  inflamables, o en ambientes ricos de oxígeno. El riesgo de incendio de los gases inflamables y  otros materiales es algo inherente y no se puede eliminar mediante el diseño del equipo. Por  ello se habrán de adoptar precauciones especiales para restringir la presencia de materiales y  sustancias inflamables en el ambiente.  Antes de comenzar la inspección de un equipo, leer cuidadosamente éste procedimiento de  trabajo, las instrucciones del fabricante y el manual de uso. Estar seguro que se entiende  como funciona el equipo y el significado de cada mando de control y los indicadores. También  determinar si hay alguna inspección o proceso de mantenimiento preventivo sugerido por el  fabricante.  Si se detecta fallo en un equipo, éste deberá se reparado o reemplazado antes de hacer la  revisión del mantenimiento preventivo. 

---

## Página 2

```metadata
id_documento: DOC-0074
pagina: 2
equipo: Minicomp Kairos MX
perfil_acceso: Técnico
```

Mediciones sin alimentación desde la red.  Condiciones:    tecla de encendido activada.   cable de red conectado  solo  al equipo.  Verificación de aislaciones: 

### Tabla Tecnica de Especificaciones

|  | Control de: |  | Instrumento: |  | Comomedir: |  | Valorcorrecto: |
| --- | --- | --- | --- | --- | --- | --- | --- |
| conductor de tierra . |  | Óhmetro . |  | entre el perno de tierra del cable de alimentación y partes conductoras del gabinete . |  | resistencia inferior a 1Ω . |  |
| conductores de alimentación . |  | Megóhmetro . |  | entre “vivo – tierra“ y “neutro – tierra “ del cable de alimentación . |  | resistencia mayor a 10MΩ en ambos casos . |  |
| electrodo dispersivo . |  | Megóhmetro . |  | entre la placa paciente y partes conductoras del gabinete . |  | resistencia mayor a 10MΩ . |  |
| salidas activas monopolares . |  | Megóhmetro |  | entre el conector de salida activa del mango principal y partes conductoras del gabinete(ídem en mango auxiliar) . |  | resistencia mayora 10MΩ (en ambos casos) . |  |
| salidas activas bipolares . |  | Megóhmetro . |  | entrec/udelassalidasactivas bipolares y partes conductoras del gabinete . |  | resistencia mayora 10MΩ . |  |

Test de Inspección   
Chasis:  Examinar el exterior del equipo, la limpieza y las condiciones físicas generales.  Verificar que la carcasa esté intacta, que todos los accesorios estén presentes y firmes, y que  no haya señales de líquidos derramados u otros abusos serios.  
Enchufe de Red y Base de Enchufe:  Examinar si está dañado el enchufe de red. Mover  las clavijas para determinar si son seguras.  Examinar el enchufe y su base para determinar que no falta ningún tornillo, que no está el  plástico roto y que no hay indicios de peligro.  
Cable de Red:  Inspeccionar el cordón por si existe la posibilidad de daños. Si el cordón  está dañado reemplazarlo por uno nuevo. Si el daño está cerca del principio o del final cortar el  cable por la parte defectuosa, sanearlo y montarlo estando seguro que se conecta con la  polaridad correcta.  
Interruptores y Fusibles: El equipo tiene un interruptor de corriente, revisarlo y ver que  se mueve con facilidad. El equipo está protegido por dos fusibles externos, revisar su valor y  modelo de acuerdo con la placa de características colocada sobre el chasis.  
Cables: Inspeccionar los cables (ej: el cable del pedal), ver que están en buenas  condiciones. Examinar cada cable cuidadosamente para detectar roturas en el aislamiento.  Asegurarse que el terminal y el cable están fuertemente unidos sin posibilidad de rotación del  terminal sobre el cable.  
Terminales o Conectores: Examinar todos los terminales del cable y ver que están en  buenas condiciones. Dichos terminales o contactos eléctricos deberían estar bien y limpios.  Durante la inspección, verificar que los pines están limpios y rectos, ver si están dañados los 

---

## Página 3

```metadata
id_documento: DOC-0074
pagina: 3
equipo: Minicomp Kairos MX
perfil_acceso: Técnico
```

receptáculos de éstos, y ver si existen indicios de fogonazos por salto de arcos eléctricos en los  mismos.  
Electrodo Neutro o Placa de Paciente: Revisar cuidadosamente los cables de los  electrodos neutros o placas de paciente, de cualquier posible rotura de su aislamiento o de  otros daños evidentes. Examinar el electrobisturí y devolver el electrodo si se detectan señales  de daños; confirmar que sus conectores son perfectamente seguros ante posibles tirones.  Revisar que existen varios electrodos o placas de paciente (cable y placa) junto al equipo de  electrocirugía. (Si se usan electrodos reusables, reemplazarlos por electrodos desechables de  un solo uso, ya que con ellos es mucho más difícil provocar quemaduras al paciente).  
Etiquetado: Inspeccionar que estén todas las placas de características, etiquetas de  advertencia, caracteres de conversión, tarjetas de instrucciones. Que todas ellas estén  presentes y legibles.  
Pedal: Examinar las condiciones generales del pedal, incluyendo la existencia de líquidos  derramados. Detectar cualquier tendencia del pedal a quedarse enclavado en posición ON.  Activar el interruptor para ambas posiciones Corte y Coagulación, y doblar el cable a la entrada  del interruptor para revisar roturas internas en el cable que puedan causar operaciones  intermitentes del equipo.  
Limpieza Exterior: Mantener el equipo limpio tanto exteriormente como interiormente. 

---

## Página 4

```metadata
id_documento: DOC-0074
pagina: 4
equipo: Minicomp Kairos MX
perfil_acceso: Técnico
```

Mediciones con alimentación desde la red.  Con el equipo alimentado a la red y con la tecla de encendido activada verificar  las señales opto-acústicas respecto del electrodo dispersivo en los “estados” posibles  descriptos en el siguiente cuadro: 

### Tabla Tecnica de Especificaciones

|  |  |  | Luz de placa amarilla . | Flecha de alarma roja . | Sonido de alarma . | Display | Comandos monopolares | Comandos bipolares . |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | electrodo dispersivo desconectado . |  | apagada . | encendida fija | mudo | “error falta placa” | bloqueados | habilitados |
| 2 | electrododispersivo conectado | placa doble campo sin paciente* | intermitente | Intermitente | activado | “error falla REM” | bloqueados | habilitados |
| 3 |  | placa monocampo o doble campo conpaciente* | encendida fija | apagada | mudo | sin leyendas | habilitados | habilitados |

Si no se cumplieran los estados anteriores veamos las causas de falla posibles.  Para electrodos de tipo  permanente (en general monocampo ) la única causa de falla  es la falta de continuidad del cable.  Para los “doble campo” verificar no solo el cable sino también el contacto de la pinza  sobre las zonas conductoras de la placa.  *Simular la presencia del paciente colocando las palmas de ambas manos cruzando los  campos de la placa de modo que ocupen la mayor superficie posible.  Verificación de la sección Monopolar y Bipolar  Con el equipo encendido y el electrodo dispersivo conectado (de lo contrario se  bloquean los comandos monopolares), el display nos indica el efecto de hemostasis  seleccionado, el modo de coagulación elegida (normal – spray) y las potencias de corte y  coagulación tanto para la sección monopolar o la bipolar establecidas.  Esta preselección de valores corresponde a los últimos fijados por el usuario antes de  apagar el equipo y son guardados en la memoria  EEPROM  del microprocesador.   Proceda a verificar el buen funcionamiento de los siguientes comandos:   
- Seleccione el   modo de   corte   entre   Puro,  Blend medio ( 50 %) y Blend alto (70 %),  observando su presentación en pantalla (botones a la izquierda del panel frontal).   
- Elija entre coagulación normal o spray con la tecla que habilita o inhibe este último.  
- Con los botones  “ up-down”  seleccione los niveles de potencia de corte y coagulación  monopolar y salida bipolar (teclas amarilla, azul y verde respectivamente). 

---

## Página 5

```metadata
id_documento: DOC-0074
pagina: 5
equipo: Minicomp Kairos MX
perfil_acceso: Técnico
```

### Tabla Tecnica de Especificaciones

| Corte Modo 300W | Min | Max | En pasos de: |
| --- | --- | --- | --- |
| Puro | 04 | 300 | 4 en 4 |
| 50 % hemostasia | 04 | 300 | 4 en 4 |
| 70 % hemostasia | 03 | 225 | 3 en 3 |
|  |  |  |  |
| CorteModo400W | Min | Max | Enpasosde: |
| Puro | 05 | 400 | 5en5 |
| 50 % hemostasia | 04 | 320 | 4 en 4 |
| 70 % hemostasia | 03 | 240 | 3 en 3 |
|  |  |  |  |
| Coagulación | Min | Max | Enpasosde: |
| Normal / Spray | 02 | 160 | 2en2 |
|  |  |  |  |
| Bipolar | Min | Max | Enpasosde: |
|  | 1 | 80 | 1 en 1 |

---

## Página 6

```metadata
id_documento: DOC-0074
pagina: 6
equipo: Minicomp Kairos MX
perfil_acceso: Técnico
```

### conectando    

accesorios  opcionales:  Cables No torsionar  No doblar en ángulo  agudo   enrollar con curvas suaves utilice exactamente la   energía necesaria.  b-6 

Las siguientes selecciones se obtienen oprimiendo las  combinaciones de teclas abajo descriptas FUNCIONES ESPECIALES:

BIP de confirmación de acción  sobre el teclado   activa / desactiva sonido de confirmación al  pulsar  teclas
potencia máxima: tecla bipo Cambia  entre  potencia máxima 300 watts /  400 watts. Ver tablas más abajo.  no disponible a la para esta versión. Presione tecla bipo + tecla azul a la derecha de la pantalla
auto-identificación: muestra número de serie y características de  fabricación, año, modelo, número de serie. Presiones las teclas tecla coag + tecla memo Permanece la indicación hasta oprimir otra  tecla                      
reset Borra los parámetros de la memoria de  usuario. (vuelve a los valores de fábrica). Preione teclas tecla bipo   +   tecla corte

Potencia máxima:    alternará entre los siguientres valores:  
- máximo  300  watts :

CORTE PURO:  75  pasos de 4 en 4 watts , mínimo 4 watts. Potencia máxima  300 wats . 
CORTE   50% :   75 pasos de 4 en 4 watts, mínimo 4 watts potencia máxima 300 watts.
CORTE   70%:  75  pasos de 3 en 3 watts., mínimo 3 watts. Potencia máxima 225 watts.

- máximo 400 watts: 

CORTE PURO: 80 pasos de 5 en 5 watts , mínimo 5 watts. Potencia áxima  400 watts .
CORTE   50% : 80 pasos de 4 en 4 watts, mínimo 4 watts. Potencia máxima 320 watts .  
CORTE   70%:  80  pasos de 3 en 3 watts., mínimo 3 watts.Potencia máxima 240 watts.- 

---

## Página 7

```metadata
id_documento: DOC-0074
pagina: 7
equipo: Minicomp Kairos MX
perfil_acceso: Técnico
```

```metadata
pagina: 7
imagen: data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P7_PLANO_COMPLETO.png
tipo_circuito: Diagrama en bloques general
contexto: Diagrama en bloques general del equipo Minicomp Kairos MX, pagina 7.
```

### Diagrama en bloques general

**Instruccion de Ingenieria Clinica / Resolucion de Fallas:**
El contenido visual de esta seccion esta guardado en la imagen `data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P7_PLANO_COMPLETO.png`.
Esta hoja corresponde a **Diagrama en bloques general**,diagrama de bloques tecnico de la **Pagina 7** del documento `electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1.pdf` para el equipo **Minicomp Kairos MX**.
Si el usuario tecnico realiza consultas especificas sobre la topologia del circuito, componentes electronicos, continuidades o diagnostico de fallas de hardware en esta etapa, el bot no debe inventar conexiones de texto, sino indicarle explicitamente que consulte este diagrama grafico en la ubicacion indicada.

![Diagrama en bloques general - Pagina 7](data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P7_PLANO_COMPLETO.png)

---

## Página 8

```metadata
id_documento: DOC-0074
pagina: 8
equipo: Minicomp Kairos MX
perfil_acceso: Técnico
```

### Light 0102 : (Placa principal)

Para una mejor interpretación se ha divido este modulo en diferentes partes :
- Unidad de control
- Modulador
- Sonidos
- Automatismos (Spray y CARE)
- Filtros y sensado de salida

Unidad de control:
La placa recibe alimentación (20Vdc) de la placa SWB0201 y los reguladores IC100 e IC101
entregan los 15Vdc necesarios para alimentar los circuitos lógicos y la excitación de la etapa de potencia.
El circuito integrado IC1 (CD4001) recibe las señales de activación desde los pedales de comando e IC17 (CD4001) desde el modulo Mangos 0101, estos integrados controlan e invierten las señales que luego son enviadas a IC3 (CD4532) el cual codifica las señales según el orden de prioridad establecido, (por ejemplo, los mangos activos tienen prioridad sobre los pedales). Su salida (bus de 2 Bit: A-B) junto con una señal de activación (Inh), es reconocida por varias sub-etapas de esta placa (modulador y sonidos). Esta señal es decodificada por IC4 (CD4555) y enviada a IC7 (ULN2004) e IC16 (ULN2004). El primero proporciona las señales requeridas por el panel de control, y el segundo, activa los diferentes relays de conmutación, dependiendo de la función activada.
Los circuitos integrados IC2 (CD4001) e IC19 (CD4042) procesan las señales de Plug y REM provenientes del modulo Mangos0101.
IC15B, IC14 C-D, junto con Q4 y Q5 generan una señal cuadrada de 15 Vpp para el accionamiento de RE4, solo en caso de la activación de alguna función del mango activo auxiliar.
La tensión de control necesaria para el modulo SWA0201 y generada por el panel de control es procesada por IC9 (LM324). 
IC9A compara la señal Isense proveniente de la etapa de potencia con una referencia preestablecida (R68,R69). En caso de que Isense supere el máximo permitido se modifica Vcontrol a través de IC9C. Por otro lado, IC9B compara la señal Ifugas (entregada por el sensor de fugas de RF) con una referencia determinada por RV3. En caso de que Isense supere el máximo permitido se modifica Vcontrol a través de IC9C.
Modulador:
Es el encargado de generar las señales de modulación de la portadora, siendo este controlado en forma digital.
Los circuitos integrados IC15A e IC11B dividen la frecuencia de Fout (desde SLC4096) en un factor de 2 o 4 según sea la posición de JP4. La señal obtenida constituye el clock de IC8 (CD4017). Este último junto con IC11A conforman el mencionado modulador.La señal es acoplada a la etapa de potencia por medio del buffer IC14E e IC14F.
Los distintos porcentajes de modulación son comandados por IC6 (CD4052). Este a su vez es
controlado por el bus de 2 bit (A,B) y la señal Inh, mencionadas con anterioridad.
Sonidos:
Las distintos estados funcionales del equipo se encuentran acompañados por agradables sonidos generados en esta etapa circuital.
Un oscilador de frecuencia fija (IC5C e IC5D) de 1 Khz proporciona el tono base que a través de IC14A e IC14B exitan un trasductor piezoelectrico. Este tono es modulado en ciertos casos por otro tono de frecuencia variable, obtenido del oscilador conformado por IC5A e IC5B. Estos casos son: Corte, Coagulación,Corte bipolar y Coagulación Bipolar. Esta frecuencia es seleccionada por IC6 (CD4052) que como se mencionó antes, es controlado por el bus de 2 bits e Inh. 
En el caso de señal de alarma , el equipo emite un tono continuo, esto se logra forzando un nivel lógico Alto en el pin 8 de IC5C. A dicho pin también llega a través de D22 un pulso de 2 seg de duración cada vez que el equipo es encendido, generado por el RC (R80,C80,D21) y el inversor IC12A (40106).

   
Si el usuario tecnico realiza consultas especificas sobre la topologia del circuito, componentes electronicos, continuidades o diagnostico de fallas de hardware en esta etapa, el bot no debe inventar conexiones de texto, sino indicarle explicitamente que consulte este plano grafico en la ubicacion indicada.

---

## Página 9

```metadata
id_documento: DOC-0074
pagina: 9
equipo: Minicomp Kairos MX
perfil_acceso: Técnico
```

### Spray y CARE :
Estos circuitos corresponden a automatismos del equipo.
El CARE se activa en los casos en que la carga es de muy baja impedancia, incrementando en este caso el ciclo activo de la modulación.
El automatismo del Spray detecta cuando la carga es menor a 500 Ohms, conmutando al modo de
coagulación normal.
Una muestra proporcional a la tensión de salida (Vsense) ingresa a un rectificador de onda completa del cual se obtiene una tensión que es reflejo de la Vpp de salida de RF. Esta tensión es comparada en el caso del CARE con una referencia ajustada con RV2 por IC13B. Si este valor es inferior a la referencia se produce la conmutación de las llaves lógicas IC10 (CD4053). IC10A se encarga de conmutar el ciclo de servicio en el modulador. IC10C envía al panel de control la señal de activación del CARE.
Por otro lado, IC13A compara la tensión mencionada con otra referencia establecida por RV1. Si esta es superior a la referencia a su salida obtengo un 0 lógico. IC19B,IC19C,IC19D y sus componentes asociados forman un retardo para la entrada y salida del Spray. La señal Spray se envía a la unidad de control y al oscilador ( IC12E, R43, C13). La salida de este se conecta al generador de sonidos.
La Inhibición del Spray se logra manteniendo a 0 el pin 1 de IC19A. Esta señal (Switch Spray) viene del panel de control.
Filtros y sensado de salida :
En esta etapa del circuito se produce el filtrado, adaptación de impedancia y sensado de las corrientes de la señal de salida.
La tensión variable entregada por la fuente de potencia (HV), ingresa por CN3, y después de pasar por los condensadores C69 y C68, que generan una tierra virtual (HV/2), llega al conector CN2. Este mismo entrega la alimentación a la etapa de potencia y recibe la señal amplificada. Esta señal cuadrada, ingresa al filtro formado por L1,C2,C3,C4 y el primario del transformador de salida correspondiente al modo activado. Los relays RE1,RE2,RE3 son los encargados de conmutar dichos primarios. De este modo el transformador de salida es exitado por una señal senoidal (por acción del filtro).
Estos transformadores, además de proveer una correcta adaptación de impedancias, son los responsables de la muy alta aislación entre el paciente y el circuito de potencia. Se utilizan dos transformadores, BOB1 para el modo bipolar y BOB2 para monopolar.
Todas las salidas están desacopladas por capacitores (C18,C19,C3,C4) y llegan a la salida pasando previamente por los sensores de corriente. Estos están constituidos por BOB3 y BOB4, el primero actúa como un detector diferencial en modo monopolar (detecta fugas a tierra), el segundo detecta la corriente de RF entregada a la carga tanto en modo monopolar como en bipolar.
En ambos casos sus salidas se rectifican y acondicionan obteniendo las señales Ifugas e IRF
respectivamente.
Por ultimo, encontramos BOB5 encarga de la excitación en forma aislada de RE4, conmutador entre las salidas monopolares principal y auxiliar. Este transformador recibe como excitación una tensión de 15Vpp 500Khz, entrega por la unidad de control (Bobi_rele).

---

## Página 10

```metadata
id_documento: DOC-0074
pagina: 10
equipo: Minicomp Kairos MX
perfil_acceso: Técnico
```

```metadata
pagina: 10
imagen: data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P10_PLANO_COMPLETO.png
tipo_circuito: CONTROL UNIT
contexto: Circuito electrico del CONTROL UNIT del equipo Minicomp Kairos MX, pagina 10.
```

**Instruccion de Ingenieria Clinica / Resolucion de Fallas:**
El contenido visual de esta seccion esta guardado en la imagen `data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P10_PLANO_COMPLETO.png`.
Esta hoja corresponde a **CONTROL UNIT**, plano electrico completo, esquema de conexiones o diagrama de bloques tecnico de la **Pagina 10** del documento `electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1.pdf` para el equipo **Minicomp Kairos MX**.
Si el usuario tecnico realiza consultas especificas sobre la topologia del circuito, componentes electronicos, continuidades o diagnostico de fallas de hardware en esta etapa, el bot no debe inventar conexiones de texto, sino indicarle explicitamente que consulte este plano grafico en la ubicacion indicada.

![CONTROL UNIT - Pagina 10](data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P10_PLANO_COMPLETO.png)

---

## Página 11

```metadata
id_documento: DOC-0074
pagina: 11
equipo: Minicomp Kairos MX
perfil_acceso: Técnico
```

```metadata
pagina: 11
imagen: data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P11_PLANO_COMPLETO.png
tipo_circuito: Modulator
contexto: Circuito electrico del Modulator del equipo Minicomp Kairos MX, pagina 11.
```

**Instruccion de Ingenieria Clinica / Resolucion de Fallas:**
El contenido visual de esta seccion esta guardado en la imagen `data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P11_PLANO_COMPLETO.png`.
Esta hoja corresponde a **Modulator**, plano electrico completo, esquema de conexiones o diagrama de bloques tecnico de la **Pagina 11** del documento `electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1.pdf` para el equipo **Minicomp Kairos MX**.
Si el usuario tecnico realiza consultas especificas sobre la topologia del circuito, componentes electronicos, continuidades o diagnostico de fallas de hardware en esta etapa, el bot no debe inventar conexiones de texto, sino indicarle explicitamente que consulte este plano grafico en la ubicacion indicada.

![Modulator - Pagina 11](data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P11_PLANO_COMPLETO.png)

---

## Página 12

```metadata
id_documento: DOC-0074
pagina: 12
equipo: Minicomp Kairos MX
perfil_acceso: Técnico
```

```metadata
pagina: 12
imagen: data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P12_PLANO_COMPLETO.png
tipo_circuito: plano tecnico circuital
contexto: circuito electrico del equipo Minicomp Kairos MX, pagina 12.
```

**Instruccion de Ingenieria Clinica / Resolucion de Fallas:**
El contenido visual de esta seccion esta guardado en la imagen `data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P12_PLANO_COMPLETO.png`.
Esta hoja corresponde a **plano tecnico circuital**, plano electrico completo, esquema de conexiones o diagrama de bloques tecnico de la **Pagina 12** del documento `electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1.pdf` para el equipo **Minicomp Kairos MX**.
Si el usuario tecnico realiza consultas especificas sobre la topologia del circuito, componentes electronicos, continuidades o diagnostico de fallas de hardware en esta etapa, el bot no debe inventar conexiones de texto, sino indicarle explicitamente que consulte este plano grafico en la ubicacion indicada.

![plano tecnico circuital - Pagina 12](data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P12_PLANO_COMPLETO.png)

---

## Página 13

```metadata
id_documento: DOC-0074
pagina: 13
equipo: Minicomp Kairos MX
perfil_acceso: Técnico
```

```metadata
pagina: 13
imagen: data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P13_PLANO_COMPLETO.png
tipo_circuito: SPRAY and CARE
contexto: Circuito electrico SPRAY and CARE del equipo Minicomp Kairos MX, pagina 13.
```

**Instruccion de Ingenieria Clinica / Resolucion de Fallas:**
El contenido visual de esta seccion esta guardado en la imagen `data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P13_PLANO_COMPLETO.png`.
Esta hoja corresponde al circuito **SPRAY and CARE**, de la **Pagina 13** del documento `electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1.pdf` para el equipo **Minicomp Kairos MX**.
Si el usuario tecnico realiza consultas especificas sobre la topologia del circuito, componentes electronicos, continuidades o diagnostico de fallas de hardware en esta etapa, el bot no debe inventar conexiones de texto, sino indicarle explicitamente que consulte este plano grafico en la ubicacion indicada.

![SPRAY and CARE - Pagina 13](data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P13_PLANO_COMPLETO.png)

---

## Página 14

```metadata
id_documento: DOC-0074
pagina: 14
equipo: Minicomp Kairos MX
perfil_acceso: Técnico
```

```metadata
pagina: 14
imagen: data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P14_PLANO_COMPLETO.png
tipo_circuito: Filtros y sensado de Salida
contexto: Circuito electrico de los Filtros y sensado de Salida del equipo Minicomp Kairos MX, pagina 14.
```

**Instruccion de Ingenieria Clinica / Resolucion de Fallas:**
El contenido visual de esta seccion esta guardado en la imagen `data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P14_PLANO_COMPLETO.png`.
Esta hoja corresponde al circuito del **Filtros y sensado de Salida**, de la **Pagina 14** del documento `electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1.pdf` para el equipo **Minicomp Kairos MX**.
Si el usuario tecnico realiza consultas especificas sobre la topologia del circuito, componentes electronicos, continuidades o diagnostico de fallas de hardware en esta etapa, el bot no debe inventar conexiones de texto, sino indicarle explicitamente que consulte este plano grafico en la ubicacion indicada.

![Filtros y sensado de Salida - Pagina 14](data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P14_PLANO_COMPLETO.png)

---

## Página 15

```metadata
id_documento: DOC-0074
pagina: 15
equipo: Minicomp Kairos MX
perfil_acceso: Técnico
```

```metadata
pagina: 15
imagen: data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P15_PLANO_COMPLETO.png
tipo_circuito: Circuito impreso Light 0102 Minicomp Capa de frente
contexto: Circuito impreso del plano tecnico circuital del equipo Minicomp Kairos MX, pagina 15.
```

### plano tecnico circuital

**Instruccion de Ingenieria Clinica / Resolucion de Fallas:**
El contenido visual de esta seccion esta guardado en la imagen `data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P15_PLANO_COMPLETO.png`.
Esta hoja corresponde a **plano tecnico circuital**, plano electrico completo, esquema de conexiones o diagrama de bloques tecnico de la **Pagina 15** del documento `electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1.pdf` para el equipo **Minicomp Kairos MX**.
Si el usuario tecnico realiza consultas especificas sobre la topologia del circuito, componentes electronicos, continuidades o diagnostico de fallas de hardware en esta etapa, el bot no debe inventar conexiones de texto, sino indicarle explicitamente que consulte este plano grafico en la ubicacion indicada.

![plano tecnico circuital - Pagina 15](data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P15_PLANO_COMPLETO.png)

---

## Página 16

```metadata
id_documento: DOC-0074
pagina: 16
equipo: Minicomp Kairos MX
perfil_acceso: Técnico
```

```metadata
pagina: 16
imagen: data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P16_PLANO_COMPLETO.png
tipo_circuito: Listado de componentes placa Light 0102
contexto: la imagen muesrta el listado de componentes correspondientes a la placa Light 0102 del equipo Minicomp Kairos MX, pagina 16.
```
 

**Instruccion de Ingenieria Clinica / Resolucion de Fallas:**
El contenido visual de esta seccion esta guardado en la imagen `data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P16_PLANO_COMPLETO.png`.
Esta hoja corresponde al **Listado de componentes placa Light 0102**, de la **Pagina 16** del documento `electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1.pdf` para el equipo **Minicomp Kairos MX**.
Si el usuario tecnico realiza consultas especificas sobre el listado de componentes placa Light 0102 , el bot no debe inventar conexiones de texto, sino indicarle explicitamente que consulte este plano grafico en la ubicacion indicada.

![plano tecnico circuital - Pagina 16](data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P16_PLANO_COMPLETO.png)

---

## Página 17

```metadata
id_documento: DOC-0074
pagina: 17
equipo: Minicomp Kairos MX
perfil_acceso: Técnico
```

```metadata
pagina: 17
imagen: data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P17_PLANO_COMPLETO.png
tipo_circuito: Listado de componentes placa Light 0102
contexto: la imagen muesrta el listado de componentes correspondientes a la placa Light 0102 del equipo Minicomp Kairos MX, pagina 17.
```

**Instruccion de Ingenieria Clinica / Resolucion de Fallas:**
El contenido visual de esta seccion esta guardado en la imagen `data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P17_PLANO_COMPLETO.png`.
Esta hoja corresponde al **Listado de componentes placa Light 0102**, de la **Pagina 17** del documento `electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1.pdf` para el equipo **Minicomp Kairos MX**.
Si el usuario tecnico realiza consultas especificas sobre el listado de componentes placa Light 0102 , el bot no debe inventar conexiones de texto, sino indicarle explicitamente que consulte este plano grafico en la ubicacion indicada.

![plano tecnico circuital - Pagina 17](data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P17_PLANO_COMPLETO.png)

---

## Página 18

```metadata
id_documento: DOC-0074
pagina: 18
equipo: Minicomp Kairos MX
perfil_acceso: Técnico
```

pagina: 18
imagen: data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P18_PLANO_COMPLETO.png
tipo_circuito: Listado de componentes placa Light 0102
contexto: la imagen muesrta el listado de componentes correspondientes a la placa Light 0102 del equipo Minicomp Kairos MX, pagina 18.
```

**Instruccion de Ingenieria Clinica / Resolucion de Fallas:**
El contenido visual de esta seccion esta guardado en la imagen `data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P18_PLANO_COMPLETO.png`.
Esta hoja corresponde al **Listado de componentes placa Light 0102**, de la **Pagina 18** del documento `electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1.pdf` para el equipo **Minicomp Kairos MX**.
Si el usuario tecnico realiza consultas especificas sobre el listado de componentes placa Light 0102 , el bot no debe inventar conexiones de texto, sino indicarle explicitamente que consulte este plano grafico en la ubicacion indicada.

![plano tecnico circuital - Pagina 18](data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P18_PLANO_COMPLETO.png)

---

## Página 19

```metadata
id_documento: DOC-0074
pagina: 19
equipo: Minicomp Kairos MX
perfil_acceso: Técnico
```

```metadata
pagina: 19
imagen: data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P19_PLANO_COMPLETO.png
tipo_circuito: Conectores Placa LIGHT 0102
contexto: Conectores Con1, Con2, CON01 de la placa LIGHT 0102, pagina 19.
```

### Conectores Placa LIGHT 0102

Contexto cercano extraido de la pagina: Conectores Placa LIGHT 0102 al Frente (IDC20-M) 
Con1 : Frente (IDC20-M) 
Pin Función Descripción

Pin Función Descripción
1 BlendOut: Entrada de pulsos de modulación de Corte. Activo bajo
2 Blend50%: Salida de pulsos de modulación 50%.
3 Bipolar_ Salida de señal de Bipolar acitvo. Activo bajo
4 Blend70%: Salida de pulsos de modulación 70%
5 REM: Salida de detección de REM. Activo bajo.
6 Vcontrol: Entrada de tensión de control.
7 Coag: Salida de señal de Coagulación activo. Activo bajo.
8 Vcontrol: Entrada de tensión de control.
9 Corte: Salida de señal de Corte activo. Activo bajo.
10 Vcontrol: Entrada de tensión de control.
11 BiCoag: Salida de señal de Coagulación Bipolar activo. Activo bajo.
12 Vcontrol: Entrada de tensión de control.
13 BiCorte: Salida de señal de Corte Bipolar activo. Activo bajo.
14 GND: Masa
15 PLUG: Salida de detección de PLUG. Activo bajo.
16 Sw-Spray: Entrada de habilitación de SPRAY. Activo alto.
17 +15V: Salida de alimentación : +15 Volts.
18 VCARE: Entrada de tensión de control del CARE.
19 SPRAY: Salida de detección de SPRAY. Activo bajo.
20 CARE: Salida de detección de CARE. Activo bajo.

Contexto cercano extraido de la pagina: Conectores Placa LIGHT 0102 Frente (IDC16-M)
Con2 : Frente (IDC16-M)
Pin Función Descripción
1 Coag1: Entrada de señal de Coagulación1 activada. Activo bajo
2 GND: Masa
3 PLUG: Entrada de señal de PLUG conectado. Activo bajo
4 GND: Masa
5 Corte1: Entrada de señal de Corte1 activado. Activo bajo
6 GND: Masa
7 REM: Entrada de señal de REM activado. Activo alto
8 -
9 Coag2: Entrada de señal de Coagulación2 activada. Activo bajo
10 -
11 Corte2: Entrada de señal de Corte2 activado. Activo bajo
12 +15V: Salida de alimentación: 15V 0.5A max.
13 Falla Sensores: Entrada de señal de Fa lla en detector de mangos. Activo bajo
14 +15V: Salida de alimentación: 15V 0.5A max.
15 Falla REM: Entrada de señal de Falla en detector de REM. Activo bajo
16 +15V: Salida de alimentación: 15V 0.5A max.

Contexto cercano extraido de la pagina: Conectores Placa LIGHT 0102 al Pedales (AMP05)
Con01 : Pedales (AMP05)
Pin Función Descripción  Origen/Destino

1 GND: Masa
2 Coag. Bipo: Entrada de pedal de Coag. Bipolar. Activo bajo. Al conector de pedales
3 Coag. Entrada: de pedal de Coag. . Activo bajo. Al conector de pedales
4 Corte Bipo: Entrada de pedal de Corte Bipolar. Activo bajo. Al conector de pedales
5 Corte: Entrada de pedal de Corte. Activo bajo. Al conector de pedales

**Instruccion de Ingenieria Clinica / Resolucion de Fallas:**
El contenido visual de esta seccion esta guardado en la imagen `data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P19_PLANO_COMPLETO.png`.
Esta hoja corresponde a **Conectores Placa LIGHT 0102**, tablas de conexión de la **Pagina 19** del documento A`electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1.pdf` para el equipo **Minicomp Kairos MX**.
Si el usuario tecnico realiza consultas especificas sobre el conexionado a la placa en esta etapa, el bot no debe inventar conexiones de texto, sino indicarle explicitamente que consulte esta tabla en la ubicacion indicada.

![Al conector de pedales - Pagina 19](data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P19_PLANO_COMPLETO.png)

---

## Página 20

```metadata
id_documento: DOC-0074
pagina: 20
equipo: Minicomp Kairos MX
perfil_acceso: Técnico
```

```metadata
pagina: 20
imagen: data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P20_PLANO_COMPLETO.png
tipo_circuito: Conectores Placa LIGHT 0102
contexto: Conectores J93, Con8, Con3, Con4, Cn3, CN2,CN5 y CN10 de la placa LIGHT 0102, pagina 20
```

### Conectores Placa LIGHT 0102

Contexto cercano extraido de la pagina: JP3 : Pote Volumen (.1x3)  de la placa light 0102.
JP3 : Pote Volumen (.1x3)
Pin Función Descripción Origen/Destino.
1 Pote max: Al extremo de maximo del potenciometro Al potenciometro de volumen.
2 Pote cursor: Al cursor del potenciometro Al potenciometro de volumen.
3 Pote minimo: Al extremo de minimo del potenciometro Al potenciometro de volumen.

Contexto cercano extraido de la pagina: conexionado del Con 8, Salida (AMP04) de la placa light 0102
Con 8 : Salida (AMP04)
Pin Función Descripción Origen/Destino
1 GND: Masa
2 Mod.: Salida de modulación. Activo bajo A SLC4096.
3 +15V: Salida de alimentación. 15V 1A max A SLC4096.
4 1 MHz: Entrada de señal Fout = 1mhz , 15Vpp A SLC4096.

Contexto cercano extraido de la pagina: conexionado del Con 3, 20V (AMP02) de la placa light 0102.
Con 3 : 20V (AMP02)
Pin Función Descripción Origen/Destino
1 +20V: Entrada de tensión de alimentación. Vin=20V De SWB0101
2 GND: Masa De SWB0101

Contexto cercano extraido de la pagina: conexionado del Con 4, 2Vcontrol (AMP04) de la placa light 0102.
Con 4: Vcontrol (AMP04)
Pin Función Descripción Origen/Destino
1 GND: Masa A SWA0101
2 GND: Masa A SWA0101
3 
4 Vcontrol: Salida de tensión de control de la fuente A SWA0101.

Contexto cercano extraido de la pagina: conexionado del Cn 3, HV (AMP02) de la placa light 0102.
Cn 3 : HV (AMP02)
Pin Función Descripción Origen/Destino
1 0V: 0V de la fuente de alta tensión De SWA 0101.
2 +HV entrada de alimetación desde la fuente de HV De SWA 0101.

Contexto cercano extraido de la pagina: conexionado del Cn 2, potencia (AMP04) de la placa light 0102.
CN 2: potencia (AMP04)

Pin Función Descripción Origen/Destino
1 0V: 0V de la fuente de HV A SLC 4096
2 RF Potencia: Entrada de señal de RF amplificada A SLC 4096.
3
4 +HV: Salida de tensión de alimentacion del amplificador de potencia. Alta tensión A SLC 4096

Contexto cercano extraido de la pagina: conexionado del Cn 5, Timer (AMP02)  de la placa light 0102.
CN5 : Timer (AMP02) 

Pin Función Descripción Origen/Destino
1 +Timer: Salida de tensión auxiliar de rele de timer. 15V Al conector de Timer
2 -Timer: Salida de activación de rele de timer. Activo bajo Al conector de Timer
Contexto cercano extraido de la pagina: conexionado del Cn 10, Vsense (AMP04)  de la placa light 0102.
CN 10 : Vsense (AMP04)
Pin Función Descripción Origen/Destino
1 Vsense1: Entrada de tensión de sensado de salida de RF. De la bobina monopolar
2 Vsense2: Entrada de tensión de sensado de salida de RF.

**Instruccion de Ingenieria Clinica / Resolucion de Fallas:**
El contenido visual de esta seccion esta guardado en la imagen `data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P20_PLANO_COMPLETO.png`.
Esta hoja corresponde a **Conectores Placa LIGHT 0102**, tablas de conexión de la **Pagina 20** del documento A`electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1.pdf` para el equipo **Minicomp Kairos MX**.
Si el usuario tecnico realiza consultas especificas sobre el conexionado a la placa en esta etapa, el bot no debe inventar conexiones de texto, sino indicarle explicitamente que consulte esta tabla en la ubicacion indicada.

![Al conector de Timer - Pagina 20](data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P20_PLANO_COMPLETO.png)

---

## Página 21

```metadata
id_documento: DOC-0074
pagina: 21
equipo: Minicomp Kairos MX
perfil_acceso: Técnico
```

```metadata
pagina: 21
imagen: data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P21_PLANO_COMPLETO.png
tipo_circuito: Conectores Placa LIGHT 0102
contexto: Conectores CON4, CN10 y CON4 de la Placa LIGHT 0102 del equipo Minicomp Kairos MX, pagina 21.
```

### Conectores Placa LIGHT 0102

Contexto cercano extraido de la pagina: conexionado del Con 4, Led RF de la placa light 0102.
Con 4 : Led RF 
Pin Función Descripción Origen/Destino 
1 RF Out1: Salida de tensión testigo de RF A placa FM9911
2 RF Out2: Salida de tensión testigo de RF A placa FM9911.

Contexto cercano extraido de la pagina: conexionado del Con 10, Monopolar (AMP06) de la placa light 0102.
CN 10 : Monopolar (AMP06)
Pin Función Descripción Origen/Destino
1 Comun: Comun de los primarios A la bobina monopolar.
2 Comun: Comun de los primarios A la bobina monopolar.
3 Comun: Comun de los primarios A la bobina monopolar.
4 Corte: Salida al primario de Corte A la bobina monopolar.
5 Coag.: Salida al primario de Cagulación A la bobina monopolar.
6 Spray: Salida al primario de Spray A la bobina monopolar.

Contexto cercano extraido de la pagina: conexionado del Con 4, Bipolar (AMP04) de la placa light 0102.
CON 4 : Bipolar (AMP04)

Pin Función Descripción Origen/Destino
1 Comun: Comun de los primarios A la bobina Bipolar.
2 
3
4 Bipolar: Salida al Primario de Bipolar A la bobina Bipolar.

**Instruccion de Ingenieria Clinica / Resolucion de Fallas:**
El contenido visual de esta seccion esta guardado en la imagen `data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P21_PLANO_COMPLETO.png`.
Esta hoja corresponde a **Conectores Placa LIGHT 0102**, tablas de conexión de la **Pagina 21** del documento A`electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1.pdf` para el equipo **Minicomp Kairos MX**.
Si el usuario tecnico realiza consultas especificas sobre el conexionado a la placa en esta etapa, el bot no debe inventar conexiones de texto, sino indicarle explicitamente que consulte esta tabla en la ubicacion indicada.

![plano tecnico circuital - Pagina 21](data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P21_PLANO_COMPLETO.png)

---

## Página 22

```metadata
id_documento: DOC-0074
pagina: 22
equipo: Minicomp Kairos MX
perfil_acceso: Técnico
```

### Módulo SWA : (Fuente de Potencia)

Esta placa recibe la tensión de red desde el modulo de entrada (filtro de linea + interruptor bipolar + 2 fusibles) y es la encargada de proveer los 300Vdc para alimentar el modulo SWB0201 y la tensión variable (0 a 270Vdc) para la placa light 0102.
Como primera etapa se encuentra un rectificador/doblador de tensión controlado por un circuito automático que conmuta de rectificador a doblador dependiendo de la tensión de línea.
De esta forma, cuando la tensión de la red es de 110 Vac funciona como un doblador de tensión y en el caso de que la tensión de la red sea de 220Vac actúa como rectificador de onda completa. Así se logra obtener en ambos casos una tensión rectificada y filtrada de aprox. 300 Vdc.
La etapa que le sigue es una fuente de alimentación switching tipo step-down capaz de entregar a su salida una tensión ajustable entre 0 y 270 Vdc con una corriente máxima de 3 Amperes. Esta fuente esta protegida contra cortocircuitos.
Esta fuente no provee aislación galvánica, por lo tanto se debe tener precaución al manipularla por peligro de shock eléctrico.
Esta tensión de salida esta controlada por la señal Vcontrol que varia ente 0 y 5 Vdc, proveniente del modulo LIGHT 0102.
Esta señal es acondicionada por los Amplificadores operacionales e ingresa al circuito integrado IC17.
Este circuito integrado (TL 494) se encarga de generar la señal de PWM . Esta es amplificada y conformada por los transistores Q7,Q8 y Q9 y componentes asociados y acoplada a los transistores de conmutación a través del transformador BOB1.
R96, R97 y R98 se encargan del sensado de la corriente de salida, la que en caso de existir en exceso envía a IC17 a través del optoacoplador OP5 una señal que permite que se produzca la limitación de la corriente.
Los 20 Vdc que alimentan el circuito de control de la fuente, provienen del modulo SWB 0201. Esta tensión se encuentra aislada de la red.

---

## Página 23

```metadata
id_documento: DOC-0074
pagina: 23
equipo: Minicomp Kairos MX
perfil_acceso: Técnico
```

```metadata
pagina: 23
imagen: data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P23_PLANO_COMPLETO.png
tipo_circuito: plano tecnico circuital
contexto: plano tecnico circuital SWA 0201 del equipo Minicomp Kairos MX, pagina 23.
```

### plano tecnico circuital

**Instruccion de Ingenieria Clinica / Resolucion de Fallas:**
El contenido visual de esta seccion esta guardado en la imagen `data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P23_PLANO_COMPLETO.png`.
Esta hoja corresponde a **plano tecnico circuital**, plano electrico completo de la placa SWA 0201 de la **Pagina 23** del documento `electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1.pdf` para el equipo **Minicomp Kairos MX**.
Si el usuario tecnico realiza consultas especificas sobre la topologia del circuito, componentes electronicos, continuidades o diagnostico de fallas de hardware en esta etapa, el bot no debe inventar conexiones de texto, sino indicarle explicitamente que consulte este plano grafico en la ubicacion indicada.

![plano tecnico circuital - Pagina 23](data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P23_PLANO_COMPLETO.png)

---

## Página 24

```metadata
id_documento: DOC-0074
pagina: 24
equipo: Minicomp Kairos MX
perfil_acceso: Técnico
```

```metadata
pagina: 24
imagen: data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P24_PLANO_COMPLETO.png
tipo_circuito: plano tecnico circuital
contexto: Circuito impreso de la placa SWA 0201 del equipo Minicomp Kairos MX, pagina 24.
```

### Circuito impreso SWA 0201

**Instruccion de Ingenieria Clinica / Resolucion de Fallas:**
El contenido visual de esta seccion esta guardado en la imagen `data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P24_PLANO_COMPLETO.png`.
Esta hoja corresponde a **Circuito impreso SWA 0201**, plano electrico completo, esquema de conexiones o diagrama de bloques tecnico de la **Pagina 24** del documento `electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1.pdf` para el equipo **Minicomp Kairos MX**.
Si el usuario tecnico realiza consultas especificas sobre la topologia del circuito, componentes electronicos, continuidades o diagnostico de fallas de hardware en esta etapa, el bot no debe inventar conexiones de texto, sino indicarle explicitamente que consulte este plano grafico en la ubicacion indicada.

![plano tecnico circuital - Pagina 24](data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P24_PLANO_COMPLETO.png)

---

## Página 25

```metadata
id_documento: DOC-0074
pagina: 25
equipo: Minicomp Kairos MX
perfil_acceso: Técnico
```

```metadata
pagina: 25
imagen: data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P25_PLANO_COMPLETO.png
tipo_circuito:Listado de componentes placa SWA 0201
contexto: la imagen muesrta el listado de componentes correspondientes a la placa SWA 0201 del equipo Minicomp Kairos MX, pagina 25.
```

**Instruccion de Ingenieria Clinica / Resolucion de Fallas:**
El contenido visual de esta seccion esta guardado en la imagen `data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P25_PLANO_COMPLETO.png`.
Esta hoja corresponde al **Listado de componentes placa SWA 0201**, de la **Pagina 25** del documento `electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1.pdf` para el equipo **Minicomp Kairos MX**.
Si el usuario tecnico realiza consultas especificas sobre el listado de componentes placa SWA 0201, el bot no debe inventar conexiones de texto, sino indicarle explicitamente que consulte este plano grafico en la ubicacion indicada.

![plano tecnico circuital - Pagina 25](data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P25_PLANO_COMPLETO.png)

---

## Página 26

```metadata
id_documento: DOC-0074
pagina: 26
equipo: Minicomp Kairos MX
perfil_acceso: Técnico
```

```metadata
pagina: 26
imagen: data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P26_PLANO_COMPLETO.png
tipo_circuito: Listado de componentes placa SWA 0201
contexto: la imagen muesrta el listado de componentes correspondientes a la placa SWA 0201 del equipo Minicomp Kairos MX, pagina 25.
```
 

**Instruccion de Ingenieria Clinica / Resolucion de Fallas:**
El contenido visual de esta seccion esta guardado en la imagen `data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P26_PLANO_COMPLETO.png`.
Esta hoja corresponde al **Listado de componentes placa SWA 0201**, de la **Pagina 26** del documento `electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1.pdf` para el equipo **Minicomp Kairos MX**.
Si el usuario tecnico realiza consultas especificas sobre el listado de componentes placa SWA 0201, el bot no debe inventar conexiones de texto, sino indicarle explicitamente que consulte este plano grafico en la ubicacion indicada.

![plano tecnico circuital - Pagina 26](data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P26_PLANO_COMPLETO.png)

---

## Página 27

```metadata
id_documento: DOC-0074
pagina: 27
equipo: Minicomp Kairos MX
perfil_acceso: Técnico
```

```metadata
pagina: 27
contexto: explica el funcionamiento general del Módulo SWB 0201 que es una Fuente de alimentación del equipo Minicomp Kairos MX, pagina 27.
```

### Módulo SWB 0201 : (Fuente de alimentación)

La placa SWB0201 es la fuente de alimentación del equipo. Recibe los 300 Vdc provenientes desde el modulo SWA0201 y entrega a su salida los 20 Vdc necesarios para alimentar todos los circuitos lógicos.
Es una fuente switching del tipo Forward con dos transistores.
Su frecuencia de operación es de 80 Khz , esta protegida contra cortocircuitos y contra inversión de polaridad de entrada.
La tensión a su salida esta regulada , estabilizada y galvánicamente aislada de la red.
El circuito integrado IC2 (UC3844) es el encargado de generar todas las señales necesarias para exitar los transistores de conmutación (Q3 y Q4).
El transformador T3 consta de un bobinado primario conectado a los transistores, un secundario conectado al rectificador de salida y un secundario auxiliar encargado de alimentar el circuito de control (UC3844).
La resistencia R2 se encarga del encendido de la fuente. (Rstart-up)
El zener programable IC3 (TL431) y sus componentes asociados conforman la red de realimentación, que acoplada a través de OP1, estabiliza la tensión de salida.
---

## Página 28

```metadata
id_documento: DOC-0074
pagina: 28
equipo: Minicomp Kairos MX
perfil_acceso: Técnico
```

```metadata
pagina: 28
imagen: data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P28_PLANO_COMPLETO.png
tipo_circuito: plano tecnico circuital
contexto: plano tecnico circuital de la placa SWB 0201 del equipo Minicomp Kairos MX, pagina 28.
```

### plano tecnico circuital SWB 0201

Contexto cercano extraido de la pagina:  La imagen muestra el circuito electrico de la placa SWB 0201

**Instruccion de Ingenieria Clinica / Resolucion de Fallas:**
El contenido visual de esta seccion esta guardado en la imagen `data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P28_PLANO_COMPLETO.png`.
Esta hoja corresponde a **plano tecnico circuital SWB 0201**, plano electrico completode la **Pagina 28** del documento `electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1.pdf` para el equipo **Minicomp Kairos MX**.
Si el usuario tecnico realiza consultas especificas sobre la topologia del circuito, componentes electronicos, continuidades o diagnostico de fallas de hardware en esta etapa, el bot no debe inventar conexiones de texto, sino indicarle explicitamente que consulte este plano grafico en la ubicacion indicada.

![plano tecnico circuital - Pagina 28](data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P28_PLANO_COMPLETO.png)

---

## Página 29

```metadata
id_documento: DOC-0074
pagina: 29
equipo: Minicomp Kairos MX
perfil_acceso: Técnico
```

```metadata
pagina: 29
imagen: data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P29_PLANO_COMPLETO.png
tipo_circuito: Circuito impreso placa SWB 0201
contexto: la imagen muestra el Circuito impreso placa SWB 0201 del equipo Minicomp Kairos MX, pagina 29.
```

**Instruccion de Ingenieria Clinica / Resolucion de Fallas:**
El contenido visual de esta seccion esta guardado en la imagen `data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P29_PLANO_COMPLETO.png`.
Esta hoja corresponde a **Circuito impreso placa SWB 0201**, circuito impreso tecnico de la **Pagina 29** del documento `electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1.pdf` para el equipo **Minicomp Kairos MX**.
Si el usuario tecnico realiza consultas especificas sobre la topologia del circuito, componentes electronicos, continuidades o diagnostico de fallas de hardware en esta etapa, el bot no debe inventar conexiones de texto, sino indicarle explicitamente que consulte este plano grafico en la ubicacion indicada.

![plano tecnico circuital - Pagina 29](data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P29_PLANO_COMPLETO.png)

---

## Página 30

```metadata
id_documento: DOC-0074
pagina: 30
equipo: Minicomp Kairos MX
perfil_acceso: Técnico
```

```metadata
pagina: 30
imagen: data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P30_PLANO_COMPLETO.png
tipo_circuito: Listado de componenetes placa SWB 0201
contexto: Esta imagen detalla el Listado de componenetes que posee la placa SWB 0201 del equipo Minicomp Kairos MX, pagina 30.
```

**Instruccion de Ingenieria Clinica / Resolucion de Fallas:**
El contenido visual de esta seccion esta guardado en la imagen `data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P30_PLANO_COMPLETO.png`.
Esta hoja corresponde a **Listado de componenetes placa SWB 0201**, de la **Pagina 30** del documento `electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1.pdf` para el equipo **Minicomp Kairos MX**.
Si el usuario tecnico realiza consultas especificas sobre la topologia del circuito, componentes electronicos, continuidades o diagnostico de fallas de hardware en esta etapa, el bot no debe inventar conexiones de texto, sino indicarle explicitamente que consulte este plano grafico en la ubicacion indicada.

![plano tecnico circuital - Pagina 30](data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P30_PLANO_COMPLETO.png)

---

## Página 31

```metadata
id_documento: DOC-0074
pagina: 31
equipo: Minicomp Kairos MX
perfil_acceso: Técnico
```

```metadata
pagina: 31
imagen: data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P31_PLANO_COMPLETO.png
tipo_circuito: Listado de componenetes placa SWB 0201
contexto: Esta imagen detalla el Listado de componenetes que posee la placa SWB 0201 del equipo Minicomp Kairos MX, pagina 30.
```

**Instruccion de Ingenieria Clinica / Resolucion de Fallas:**
El contenido visual de esta seccion esta guardado en la imagen `data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P31_PLANO_COMPLETO.png`.
Esta hoja corresponde a **Listado de componenetes placa SWB 0201**,  de la **Pagina 31** del documento `electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1.pdf` para el equipo **Minicomp Kairos MX**.
Si el usuario tecnico realiza consultas especificas sobre la topologia del circuito, componentes electronicos, continuidades o diagnostico de fallas de hardware en esta etapa, el bot no debe inventar conexiones de texto, sino indicarle explicitamente que consulte este plano grafico en la ubicacion indicada.

![Varios - Pagina 31](data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P31_PLANO_COMPLETO.png)

---

## Página 32

```metadata
id_documento: DOC-0074
pagina: 32
equipo: Minicomp Kairos MX
perfil_acceso: Técnico
```

### SLC 4096 : ( Etapa de potencia)

Esta placa es el generador de portadora y amplificador de potencia del equipo.
De la generación de la portadora se encarga una placa (Digi99) incorporada a la SLC4096.
La Digi99 contiene un oscilador de Xtal (2 Mhz), un divisor de frecuencia (%2) y los buffer de salida, a su salida se obtienen dos señales moduladas de 1Mhz 15 Vpp y desfasadas 180° una de otra. Estas señales son amplificadas por los transistores Q1,Q2,Q3 y Q4 en la placa SLC4096 y acoplada a los transistores de potencia Q5 y Q6 a través del transformador T1, conformando el circuito de excitación .
Los transistores Q5 y Q6 están conectados en configuración totem-pole. Son alimentados desde la placa principal con una tensión variable entre 0 y 270 Vdc y entregan a su salida una señal cuadrada con una amplitud pico a pico del valor de la tensión de alimentación y 1 Mhz de frecuencia.
La corriente sobre esta salida es sensada por R24,R25,R26 y R27 y acoplada al circuito de baja tensión a través de TRANS4. Luego de rectificarla y filtrarla obtenemos Isense proporcional al valor de la corriente de salida. Esta señal (Isense) se envía a la placa principal para controlar el circuito de protección de los dispositivos de potencia (Q5 y Q6).
La lógica y circuito de excitación reciben alimentación (15Vdc) desde la placa principal.
Nota: En el circuito eléctrico aparecen componentes que en esta versión no son utilizados.(Por ejemplo: IC3, IC4 , etc.)

---

## Página 33

```metadata
id_documento: DOC-0074
pagina: 33
equipo: Minicomp Kairos MX
perfil_acceso: Técnico
```

```metadata
pagina: 33
imagen: data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P33_PLANO_COMPLETO.png
tipo_circuito: plano tecnico circuital SLC4096
contexto: plano tecnico de la Etapa de Potencia  del equipo Minicomp Kairos MX, pagina 33.
```

**Instruccion de Ingenieria Clinica / Resolucion de Fallas:**
El contenido visual de esta seccion esta guardado en la imagen `data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P33_PLANO_COMPLETO.png`.
Esta hoja corresponde al  **circuito electrico SLC4096 Etapa de Potencia**, plano electrico completo,  de la **Pagina 33** del documento `electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1.pdf` para el equipo **Minicomp Kairos MX**.
Si el usuario tecnico realiza consultas especificas sobre la topologia del circuito, componentes electronicos, continuidades o diagnostico de fallas de hardware en esta etapa, el bot no debe inventar conexiones de texto, sino indicarle explicitamente que consulte este plano grafico en la ubicacion indicada.

![plano tecnico circuital - Pagina 33](data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P33_PLANO_COMPLETO.png)

---

## Página 34

```metadata
id_documento: DOC-0074
pagina: 34
equipo: Minicomp Kairos MX
perfil_acceso: Técnico
```

```metadata
pagina: 34
imagen: data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P34_PLANO_COMPLETO.png
tipo_circuito: plano tecnico circuital
contexto: la imagen muestra el plano electrico circuital de la placa DIGI 99 del equipo Minicomp Kairos MX, pagina 34.
```

**Instruccion de Ingenieria Clinica / Resolucion de Fallas:**
El contenido visual de esta seccion esta guardado en la imagen `data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P34_PLANO_COMPLETO.png`.
Esta hoja corresponde a **plano electrico circuital de la placa DIGI 99**, de la **Pagina 34** del documento `electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1.pdf` para el equipo **Minicomp Kairos MX**.
Si el usuario tecnico realiza consultas especificas sobre la topologia del circuito, componentes electronicos, continuidades o diagnostico de fallas de hardware en esta etapa, el bot no debe inventar conexiones de texto, sino indicarle explicitamente que consulte este plano grafico en la ubicacion indicada.

![plano tecnico circuital - Pagina 34](data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P34_PLANO_COMPLETO.png)

---

## Página 35

```metadata
id_documento: DOC-0074
pagina: 35
equipo: Minicomp Kairos MX
perfil_acceso: Técnico
```

```metadata
pagina: 35
imagen: data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P35_PLANO_COMPLETO.png
tipo_circuito: Circuito impreso placa   SLC4096
contexto: la imagen muestra el circuito impreso placa  SLC4096 del equipo Minicomp Kairos MX, pagina 35.
```

### plano tecnico circuital

**Instruccion de Ingenieria Clinica / Resolucion de Fallas:**
El contenido visual de esta seccion esta guardado en la imagen `data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P35_PLANO_COMPLETO.png`.
Esta hoja corresponde al **plano tecnico circuital  SLC4096**,  de la **Pagina 35** del documento `electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1.pdf` para el equipo **Minicomp Kairos MX**.
Si el usuario tecnico realiza consultas especificas sobre la topologia del circuito, componentes electronicos, continuidades o diagnostico de fallas de hardware en esta etapa, el bot no debe inventar conexiones de texto, sino indicarle explicitamente que consulte este plano grafico en la ubicacion indicada.

![plano tecnico circuital - Pagina 35](data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P35_PLANO_COMPLETO.png)

---

## Página 36

```metadata
id_documento: DOC-0074
pagina: 36
equipo: Minicomp Kairos MX
perfil_acceso: Técnico
```

```metadata
pagina: 36
imagen: data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P36_PLANO_COMPLETO.png
tipo_circuito: Circuito impreso placa DIGI 99
contexto: la imagen muestra Circuito impreso placa DIGI 99 del equipo Minicomp Kairos MX, pagina 36.
```

**Instruccion de Ingenieria Clinica / Resolucion de Fallas:**
El contenido visual de esta seccion esta guardado en la imagen `data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P36_PLANO_COMPLETO.png`.
Esta hoja corresponde al **circuito impreso de la placa DIGI 99** de la **Pagina 36** del documento `electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1.pdf` para el equipo **Minicomp Kairos MX**.
Si el usuario tecnico realiza consultas especificas sobre la topologia del circuito, componentes electronicos, continuidades o diagnostico de fallas de hardware en esta etapa, el bot no debe inventar conexiones de texto, sino indicarle explicitamente que consulte este plano grafico en la ubicacion indicada.

![plano tecnico circuital - Pagina 36](data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P36_PLANO_COMPLETO.png)

---

## Página 37

```metadata
id_documento: DOC-0074
pagina: 37
equipo: Minicomp Kairos MX
perfil_acceso: Técnico
```

```metadata
pagina: 37
imagen: data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P37_PLANO_COMPLETO.png
tipo_circuito: Listado de componentes Etapa de Salida SLC 4096
contexto: la imagen muesrta el listado de componentes correspondientes a la placa Etapa de Salida SLC 4096 del equipo Minicomp Kairos MX, pagina 37.
```

**Instruccion de Ingenieria Clinica / Resolucion de Fallas:**
El contenido visual de esta seccion esta guardado en la imagen `data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P37_PLANO_COMPLETO.png`.
Esta hoja corresponde al **Listado de componentes de Etapa de Salida SLC 4096**, de la **Pagina 37** del documento `electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1.pdf` para el equipo **Minicomp Kairos MX**.
Si el usuario tecnico realiza consultas especificas sobre el listado de componentes  Etapa de Salida SLC 4096, el bot no debe inventar conexiones de texto, sino indicarle explicitamente que consulte este plano grafico en la ubicacion indicada.

![plano tecnico circuital - Pagina 37](data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P37_PLANO_COMPLETO.png)

---

## Página 38

```metadata
id_documento: DOC-0074
pagina: 38
equipo: Minicomp Kairos MX
perfil_acceso: Técnico
```

```metadata
pagina: 38
imagen: data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P38_PLANO_COMPLETO.png
tipo_circuito: Listado de componentes Etapa de Salida SLC 4096
contexto: la imagen muesrta el listado de componentes correspondientes a la placa Etapa de Salida SLC 4096 del equipo Minicomp Kairos MX, pagina 38.
```

**Instruccion de Ingenieria Clinica / Resolucion de Fallas:**
El contenido visual de esta seccion esta guardado en la imagen `data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P38_PLANO_COMPLETO.png`.
Esta hoja corresponde al **Listado de componentes de Etapa de Salida SLC 4096**, de la **Pagina 38** del documento `electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1.pdf` para el equipo **Minicomp Kairos MX**.
Si el usuario tecnico realiza consultas especificas sobre el listado de componentes  Etapa de Salida SLC 4096, el bot no debe inventar conexiones de texto, sino indicarle explicitamente que consulte este plano grafico en la ubicacion indicada.

![plano tecnico circuital - Pagina 38](data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P38_PLANO_COMPLETO.png)

---

## Página 39

```metadata
id_documento: DOC-0074
pagina: 39
equipo: Minicomp Kairos MX
perfil_acceso: Técnico
```

```metadata
pagina: 39
imagen: data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P39_PLANO_COMPLETO.png
tipo_circuito: Listado de componentes de la placa DIGI 99
contexto: la imagen muesrta el listado de componentes correspondientes a la placa DIGI 99 del equipo Minicomp Kairos MX, pagina 39.
```

**Instruccion de Ingenieria Clinica / Resolucion de Fallas:**
El contenido visual de esta seccion esta guardado en la imagen `data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P39_PLANO_COMPLETO.png`.
Esta hoja corresponde al **Listado de componentes de la placa DIGI 99**, de la **Pagina 39** del documento `electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1.pdf` para el equipo **Minicomp Kairos MX**.
Si el usuario tecnico realiza consultas especificas sobre el listado de componentes de la placa DIGI 99, el bot no debe inventar conexiones de texto, sino indicarle explicitamente que consulte este plano grafico en la ubicacion indicada.

![plano tecnico circuital - Pagina 39](data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P39_PLANO_COMPLETO.png)

---

## Página 40

```metadata
id_documento: DOC-0074
pagina: 40
equipo: Minicomp Kairos MX
perfil_acceso: Técnico
```

### FM9911 : (Panel de control)

Este modulo se encarga de la comunicación con el usuario, el control de las diferentes
funciones y la potencia entregada por el equipo.
El corazón de este circuito es el microcontrolador IC6 (COP8SAC), el cual contiene en su interior
la ROM, la RAM y todos los componentes necesarios para el control de los distintos puertos.
En la ROM ( 4 Kbytes en este caso) esta almacenado el programa del equipo.
En la RAM (128 Bytes), se almacenan las distintas variables del programa.
El microcontrolador opera a F=7,159 Mhz, dada por XTAL1,C1 Y C2.
D17,R27 y C17, generan un pulso de Reset cada vez que el equipo es encendido.
Este microcontrolador, se conecta a los dispositivos a través de diferentes puertos:
Puerto L : es utilizado en modo bidireccional de 8 bits y se utiliza para el escaneo del teclado, la
lectura/escritura del display y el control de los Leds indicadores del panel.
Puerto F: es usado para leer todas las señales de control provenientes de la unidad de control.
F0: (REM), señal de REM
F1: (Coag), señal de coagulación activada
F2: (Corte), señal de corte activado
F3: (Bicoag), señal de coagulación bipolar activada
F4: (BiCorte), señal de corte bipolar activado
F5: (Plug), Señal de Plug desconectado
F6: (CARE), señal de CARE activado
F7: (SPRAY), señal de Spray activado
Puerto D: es utilizado como salida, genera las diferentes líneas de control de los dispositivos.
D0: (E), línea de habilitación del display
D1: (R/W), selección del modo lectura/escritura del display
D2: (RS), selección de registros del display
D3: (Leds), línea de control del latch de los leds.
D7: (Tono), control del buzzer.
Puerto G : se encarga de la lectura del teclado, la comunicación serie (SPI) con la EEPROM (IC2) y el
DAC (IC3) .
G0,G1,G2: son las líneas de entrada del teclado.
G3: (B), línea de control
G4,G5,G6: (SO,SK,SI), forman el puerto serie.
Puerto C: es utilizado como salida, generando líneas de control para los dispositivos.
C0: (A), línea de control
C1:
C2: (EEPROM), habilitación de la EEPROM
C3: (DAC), habilitación del DAC
La EEPROM, IC2 (93C46), es una memoria serie de 128 Bytes, en la que se almacenan todos los ajustes
y memorias del equipo.
IC5 (74HC573), es un latch de 8 Bits, que controla los Leds del panel a través del exitador IC7 (ULN2004).
El teclado forma una matriz de 7x3 que se conecta al microcontrolador por medio de CON2 y CON3.
El display (LCD) es del tipo matriz de puntos alfanumérico. Es controlado por el bus de 8 Bits y las
lineas E,R/W,RS. RV1 ajusta el contraste del display.
Q3 se encarga de la excitación del Buzzer, teniendo este último el oscilador incorporado.
IC1 (CD4052) , es una llave analógica que se encarga de conmutar los distintos porcentajes de
modulación para el modo corte.

---

## Página 41

```metadata
id_documento: DOC-0074
pagina: 41
equipo: Minicomp Kairos MX
perfil_acceso: Técnico
```

### FM9911 : (Panel de control)

EL transistor Q2 se encarga de adaptar la señal PLUG que proviene de la unidad de control a un
nivel de tensión compatible con el del microprocesador (5 V).
El led de plug es exitado por Q5.
Las compuertas IC12A e IC12B (CD4001), forman un oscilador controlado por la señal REM.
Este es el encargado de la intermitencia de los leds de PLUG y REM cuando corresponde.
La señal de este oscilador llega al led de REM por medio de Q6.
El regulador de tensión IC8 (7805), suministra la tensión regulada de 5 V. Necesaria para el microcontrolador y demás circuitos.
IC3 (MAX549) es un convertidor D/A doble de 8 Bits con entrada serie. Este genera a su salida dos señales de referencia (OutA, OutB), las cuales son amplificadas por IC4B e IC4A respectivamente. Estos operacionales se encuentran configurados como amplificadores no inversores con AV=2.
Del pin 1 de IC4A obtenemos una tensión que ajustada por RV5 , nos permite el control de la tensión máxima de salida del equipo.
Del pin 7 de IC4B obtenemos otra tensión que ajustada por RV1,RV2,RV3,RV4 y seleccionada por la llave analógica IC10 (CD4052) según sea el modo activado, nos permite controlar la corriente máxima de salida del equipo. Esta tensión, presente en el pin 3 de IC10 (CD4052) pasa por un amplificador seguidor AV=1 (IC11C) y comparada en IC11B con la señal IRF suministrada por la placa principal. En caso de que IRF supere

---

## Página 42

```metadata
id_documento: DOC-0074
pagina: 42
equipo: Minicomp Kairos MX
perfil_acceso: Técnico
```

```metadata
pagina: 42
imagen: data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P42_PLANO_COMPLETO.png
tipo_circuito: plano tecnico circuital FM 9911
contexto: plano tecnico de la la placa FM 9911 del equipo Minicomp Kairos MX, pagina 42.
```

**Instruccion de Ingenieria Clinica / Resolucion de Fallas:**
El contenido visual de esta seccion esta guardado en la imagen `data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P42_PLANO_COMPLETO.png`.
Esta hoja corresponde a **plano tecnico circuital**, plano electrico completo, esquema de conexiones o diagrama de bloques tecnico de la **Pagina 42** del documento `electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1.pdf` para el equipo **Minicomp Kairos MX**.
Si el usuario tecnico realiza consultas especificas sobre la topologia del circuito, componentes electronicos, continuidades o diagnostico de fallas de hardware en esta etapa, el bot no debe inventar conexiones de texto, sino indicarle explicitamente que consulte este plano grafico en la ubicacion indicada.

![plano tecnico circuital - Pagina 42](data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P42_PLANO_COMPLETO.png)

---

## Página 43

```metadata
id_documento: DOC-0074
pagina: 43
equipo: Minicomp Kairos MX
perfil_acceso: Técnico
```

```metadata
pagina: 43
imagen: data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P43_PLANO_COMPLETO.png
tipo_circuito: plano tecnico circuital placas LED 99, RF y PLUG 98
contexto: la imagen muestra el circuito electrico de las placas LED 99, RF y PLUG 98 del equipo Minicomp Kairos MX, pagina 43.
```
![plano tecnico circuital - Pagina 43](data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P43_PLANO_COMPLETO.png)

---

## Página 44

```metadata
id_documento: DOC-0074
pagina: 44
equipo: Minicomp Kairos MX
perfil_acceso: Técnico
```

```metadata
pagina: 44
imagen: data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P44_PLANO_COMPLETO.png
tipo_circuito: plano tecnico circuital Bottom Keyboard y Top Keyboard
contexto: la imagen muestra el circuito electrico de la placa Top Keyboard y Bottom Keyboard, que son los circuitos de la placa teclado del equipo Minicomp Kairos MX, pagina 44.
```

![plano tecnico circuital - Pagina 44](data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P44_PLANO_COMPLETO.png)

---

## Página 45

```metadata
id_documento: DOC-0074
pagina: 45
equipo: Minicomp Kairos MX
perfil_acceso: Técnico
```

```metadata
pagina: 45
imagen: data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P45_PLANO_COMPLETO.png
tipo_circuito: Circuito impreso placa FM 9911
contexto: la imagen muestra el Circuito impreso placa placa FM 9911 del equipo Minicomp Kairos MX, pagina 45.
```
    
![plano tecnico circuital - Pagina 45](data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P45_PLANO_COMPLETO.png)

---

## Página 46

```metadata
id_documento: DOC-0074
pagina: 46
equipo: Minicomp Kairos MX
perfil_acceso: Técnico
```

```metadata
pagina: 46
imagen: data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P46_PLANO_COMPLETO.png
tipo_circuito: Circuito impreso placa PLUG 98
contexto: la imagen muestra el Circuito impreso placa PLUG 98 del equipo Minicomp Kairos MX, pagina 46.
```
 
![plano tecnico circuital - Pagina 46](data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P46_PLANO_COMPLETO.png)

---

## Página 47

```metadata
id_documento: DOC-0074
pagina: 47
equipo: Minicomp Kairos MX
perfil_acceso: Técnico
```

```metadata
pagina: 47
imagen: data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P47_PLANO_COMPLETO.png
tipo_circuito: Circuito impreso placa FM 9911-B
contexto: la imagen muestra el Circuito impreso placa FM 9911-B del equipo Minicomp Kairos MX, pagina 47.
```
 
![plano tecnico circuital - Pagina 47](data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P47_PLANO_COMPLETO.png)

---

## Página 48

```metadata
id_documento: DOC-0074
pagina: 48
equipo: Minicomp Kairos MX
perfil_acceso: Técnico
```

```metadata
pagina: 48
imagen: data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P48_PLANO_COMPLETO.png
tipo_circuito: Listado de componentes placa FM911
contexto: la imagen muestra el Listado de componentes placa FM911 del equipo Minicomp Kairos MX, pagina 48.
```
 
**Instruccion de Ingenieria Clinica / Resolucion de Fallas:**
El contenido visual de esta seccion esta guardado en la imagen `data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P48_PLANO_COMPLETO.png`.
Esta hoja corresponde a **Listado de componentes placa FM911**, de la **Pagina 48** del documento `electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1.pdf` para el equipo **Minicomp Kairos MX**.
Si el usuario tecnico realiza consultas especificas sobre la topologia del circuito, componentes electronicos, continuidades o diagnostico de fallas de hardware en esta etapa, el bot no debe inventar conexiones de texto, sino indicarle explicitamente que consulte este plano grafico en la ubicacion indicada.

![plano tecnico circuital - Pagina 48](data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P48_PLANO_COMPLETO.png)

---

## Página 49

```metadata
id_documento: DOC-0074
pagina: 49
equipo: Minicomp Kairos MX
perfil_acceso: Técnico
```

```metadata
pagina: 49
imagen: data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P49_PLANO_COMPLETO.png
tipo_circuito: Listado de componentes placa Plug 98
contexto: la imagen muestra el Listado de componentes placa Plug 98 del equipo Minicomp Kairos MX, pagina 49. 
```

![plano tecnico circuital - Pagina 49](data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P49_PLANO_COMPLETO.png)

---

## Página 50

```metadata
id_documento: DOC-0074
pagina: 50
equipo: Minicomp Kairos MX
perfil_acceso: Técnico
```

```metadata
pagina: 50
imagen: data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P50_PLANO_COMPLETO.png
tipo_circuito: Listado de componentes placa Placa FM 9911B
contexto: la imagen muestra el Listado de componentes placa Placa FM 9911B del equipo Minicomp Kairos MX, pagina 50. 
```

![plano tecnico circuital - Pagina 50](data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P50_PLANO_COMPLETO.png)

---

## Página 51

```metadata
id_documento: DOC-0074
pagina: 51
equipo: Minicomp Kairos MX
perfil_acceso: Técnico
```

```metadata
pagina: 51
imagen: data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P51_PLANO_COMPLETO.png
tipo_circuito: Conectores placa FM9911
contexto: Conectores CON1, putos de conexión a la placa, Led Care y RF de la placa FM9911 del equipo Minicomp Kairos MX, pagina 51.
```

### Conectores placa FM9911

Contexto cercano extraido de la pagina: conexionado del Con1, IDC20 de la placa FM9911.
Con1 (IDC20) :
Pin Función Descripción
1 BlendOut: Salida de pulsos de modulación de Corte. Actico bajo
2 Blend50%: Entrada de pulsos de modulación 50%.
3 Bipolar: Entrada de señal de Bipolar acitvo. Activo bajo
4 Blend70%: Entrada de pulsos de modulación 70%
5 REM: Entrada de detección de REM. Activo bajo.
6 Vcontrol: Salida de tensión de control.
7 Coag: Entrada de señal de Coagulación activo. Activo bajo.
8 Vcontrol: Salida de tensión de control.
9 Corte: Entrada de señal de Corte activo. Activo bajo.
10 Vcontrol: Salida de tensión de control.
11 BiCoag: Entrada de señal de Coagulación Bipolar activo. Activo bajo.
12 Vcontrol: Salida de tensión de control.
13 BiCorte: Entrada de señal de Corte Bipolar activo. Activo bajo.
14 GND: Masa
15 PLUG: Entrada de detecci ón de PLUG. Activo bajo.
16 Sw-Spray: Salida de habilitación de SPRAY. Activo alto.
17 +15V: Entrada de alimentación : +15 Volts.
18 VCARE: Salida de tensión de control del CARE.
19 SPRAY: Entrada de detecci ón de SPRAY. Activo bajo.
20 CARE: Entrada de detección de CARE. Activo bajo.

Contexto cercano extraido de la pagina: conexionado a la placa FM9911.
Puntos de conexión en la placa :

Nombre Descripción Origen/Destino
IRF: Entrada de tensión proveniente del sensor de corriente de Salida de RF. De placa LIGHT0102
+15V: Salida de tensión de alimentación de lo s leds : 15 V 0.2A max. A placa Leds98
LED PLUG: Salida de activación de los leds de PLUG. Colector abierto. Imax: 50mA. Activo bajo. A placa Leds98
LED REM: Salida de activación de los leds de REM. Colector abierto. Imax: 50mA. Activo bajo. A placa Leds98

Contexto cercano extraido de la pagina: conexionado del LED care a la placa FM9911.
Led CARE :
Pin Función Descripción Origen/Destino
1 +15V: Tensión de alimentación del led. 15V 0.1A max. A placa FM9911B (Leds99)
2 -
3 CARE: Salida de activación del led de CARE. Activo bajo. Imax: 0.1A A placa FM9911B (Leds99)

Contexto cercano extraido de la pagina: conexionado desde el RF IN del LED care a la placa FM9911.
RF IN :
Pin Función Descripción Origen/Destino
1 RF IN1: Entrada de tensión testigo de RF. Viene del lazo de sensado en los transformadores de salida. De placa LIGHT0102
2 -
3 RF IN2: Entrada de tensión testigo de RF. Viene del lazo de sensado en los transformadores de salida. De placa LIGHT0102

**Instruccion de Ingenieria Clinica / Resolucion de Fallas:**
El contenido visual de esta seccion esta guardado en la imagen `data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P51_PLANO_COMPLETO.png`.
Esta hoja corresponde a **Conectores Placa FM9911**, tablas de conexión de la **Pagina 50** del documento A`electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1.pdf` para el equipo **Minicomp Kairos MX**.
Si el usuario tecnico realiza consultas especificas sobre el conexionado a la placa en esta etapa, el bot no debe inventar conexiones de texto, sino indicarle explicitamente que consulte esta tabla en la ubicacion indicada.

![plano tecnico circuital - Pagina 51](data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P51_PLANO_COMPLETO.png)

---

## Página 52

```metadata
id_documento: DOC-0074
pagina: 52
equipo: Minicomp Kairos MX
perfil_acceso: Técnico
```

```metadata
pagina: 52
imagen: data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P52_PLANO_COMPLETO.png
tipo_circuito: Conectores placa FM9911
contexto: Conectores RF OUT de la placa FM9911 del equipo Minicomp Kairos MX, pagina 52.
```

### Conectores placa FM9911

Contexto cercano extraido de la pagina: conexionado del RF OUT a la placa FM9911B.
RF OUT :
Pin Función Descripción Origen/Destino
1 RF OUT1: Salida de tensión testi go de RF. A placa FM9911B (Leds99)
2
3 RF OUT2: Salida de tensión testi go de RF. A placa FM9911B (Leds99)

**Instruccion de Ingenieria Clinica / Resolucion de Fallas:**
El contenido visual de esta seccion esta guardado en la imagen `data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P52_PLANO_COMPLETO.png`.
Esta hoja corresponde a **Conectores Placa FM 9911**, tablas de conexión de la **Pagina 52** del documento A`electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1.pdf` para el equipo **Minicomp Kairos MX**.
Si el usuario tecnico realiza consultas especificas sobre el conexionado a la placa en esta etapa, el bot no debe inventar conexiones de texto, sino indicarle explicitamente que consulte esta tabla en la ubicacion indicada.

![plano tecnico circuital - Pagina 52](data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P52_PLANO_COMPLETO.png)

---

## Página 53

```metadata
id_documento: DOC-0074
pagina: 53
equipo: Minicomp Kairos MX
perfil_acceso: Técnico
```

```metadata
pagina: 53
imagen: data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P53_PLANO_COMPLETO.png
tipo_circuito:Tabla Asignación de Pines del microprocesador 
contexto: la imagen muestra el numeri de pin, el nombre la funcion y si es Input o Output cada pin del del microprocesador del equipo Minicomp Kairos MX, pagina 53.
```

### Tabla de Asignación de Pines del Microcontrolador  

| Pin | Nombre | Función | I/O | Descripción |
| :---: | :--- | :--- | :---: | :--- |
| 1 | C2 | EEPROM | O | Habilita la lectura/escritura de la EEPROM. |
| 2 | C3 | DAC | O | Habilita la escritura del DAC. |
| 3 | SO | SO | O | Salida de datos de la interfaz serie (SPI). |
| 4 | SK | SK | O | Salida de reloj de la interfaz serie (SPI). |
| 5 | SI | SI | I | Entrada de datos de la interfaz serie (SPI). |
| 6 | CKO | CKO | O | Salida del oscilador de reloj. |
| 7 | CKI | CKI | I | Entrada del oscilador de reloj. |
| 8 | VCC | VCC | I | Alimentación positiva de +5 Voltios. |
| 9 | F0 | REM | I | Entrada de señal de REM (Monitoreo de Electrodo de Retorno). Activo bajo. |
| 10 | F1 | Coag. | I | Entrada de señal de Coagulación. Activo bajo. |
| 11 | F2 | Corte | I | Entrada de señal de Corte. Activo bajo. |
| 12 | F3 | BiCoag | I | Entrada de señal de Coagulación Bipolar. Activo bajo. |
| 13 | F4 | BiCorte | I | Entrada de señal de Corte Bipolar. Activo bajo. |
| 14 | F5 | Plug | I | Entrada de detección de conector (Plug). Activo bajo. |
| 15 | F6 | CARE | I | Entrada de detección de CARE. Activo bajo. |
| 16 | F7 | SPRAY | I | Entrada de detección de modo SPRAY. Activo bajo. |
| 17 | L0 | L0 | I/O | Bit 0 del bus de datos bidireccional de 8 bits. |
| 18 | L1 | L1 | I/O | Bit 1 del bus de datos bidireccional de 8 bits. |
| 19 | L2 | L2 | I/O | Bit 2 del bus de datos bidireccional de 8 bits. |
| 20 | L3 | L3 | I/O | Bit 3 del bus de datos bidireccional de 8 bits. |
| 21 | L4 | L4 | I/O | Bit 4 del bus de datos bidireccional de 8 bits. |
| 22 | L5 | L5 | I/O | Bit 5 del bus de datos bidireccional de 8 bits. |
| 23 | L6 | L6 | I/O | Bit 6 del bus de datos bidireccional de 8 bits. |
| 24 | L7 | L7 | I/O | Bit 7 del bus de datos bidireccional de 8 bits. |
| 25 | D0 | E | O | Salida de habilitación (Enable) de lectura/escritura del display. Activo bajo. |
| 26 | D1 | R/W | O | Salida de control de lectura/escritura del display. Estado R/W = 0: escritura, Estado R/W = 1: lectura. |
| 27 | D2 | RS | O | Salida de control de selección de registros (Register Select) del display. Estado RS = 0: comando/control, Estado RS = 1: datos. |
| 28 | D3 | LEDS | O | Salida de control del LATCH de los diodos LED. Activo bajo. |
| 29 | D4 | Encoder | O | Salida de habilitación de los codificadores (Encoders). |
| 30 | D5 | - | O | Salida reservada o no conectada en este pin. |
| 31 | D6 | - | O | Salida reservada o no conectada en este pin. |
| 32 | D7 | Tono | O | Salida de activación del zumbador (Buzzer). Activo alto. |
| 33 | GND | GND | I | Masa / Referencia de tierra del sistema. |
| 34 | Reset | Reset | I | Entrada de reinicio (Reset) del sistema. Activo bajo. |
| 35 | G0 | G0 | I | Entrada G0 de lectura de matriz de teclas. |
| 36 | G1 | G1 | I | Entrada G1 de lectura de matriz de teclas. |
| 37 | G2 | G2 | I | Entrada G2 de lectura de matriz de teclas. |
| 38 | G3 | B | O | Salida B del conmutador de modos analógicos/digitales. |
| 39 | C0 | A | O | Salida A del conmutador de modos analógicos/digitales. |
| 40 | C1 | - | I/O |

**Instruccion de Ingenieria Clinica / Resolucion de Fallas:**
El contenido visual de esta seccion esta guardado en la imagen `data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P53_PLANO_COMPLETO.png`.
Esta hoja corresponde a **Tabla de Asignación de Pines del Microcontrolador**, de la **Pagina 53** del documento `electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1.pdf` para el equipo **Minicomp Kairos MX**.
Si el usuario tecnico realiza consultas especificas sobre la topologia del circuito, componentes electronicos, continuidades o diagnostico de fallas de hardware en esta etapa, el bot no debe inventar conexiones de texto, sino indicarle explicitamente que consulte esta tabla en la ubicacion indicada.

![Masa - Pagina 53](data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P53_PLANO_COMPLETO.png)

---

## Página 54

```metadata
id_documento: DOC-0074
pagina: 54
equipo: Minicomp Kairos MX
perfil_acceso: Técnico
```

### Detector de mangos y REM : (Mangos 0101)

Este modulo es el encargado de la aislación eléctrica entre los elementos en contacto con el paciente y la los circuitos lógicos del equipo. Esto se logra con un sistema basado en transformadores de alta aislación. Esto permite que al presionar alguno de los botones de los mangos activos se obtenga una señal lógica indicando que dicho botón fue presionado.
El circuito consta de un oscilador IC2B (NE556), que genera una señal de onda cuadrada de 15Vpp y 31,25Khz , dicha onda alimenta a través de resistencias de limitación de corriente los primarios de los transformadores correspondientes a cada botón de control. Para una fácil interpretación analizaremos solo el circuito correspondiente a la función Corte 1, ya que este análisis es valido para el resto de los casos.
Mientras no este presionado el botón Corte1, la salida del oscilador, alimenta a través de R10 el primario del transformador Bob2. Este esta en resonancia con la frecuencia del oscilador por medio de C14, obteniendo entre sus bornes una señal senoidal de 31,25khz. Esta señal es filtrada y rectificada por medio de D2 y C4, obteniéndose en C4 una tensión que es comparada con un valor de referencia (dada por R26,R27) por medio de IC1D (LM339). En este valor supera al de referencia, por lo que tenemos en el pin 13 un 1 lógico.
Al presionar el botón Corte 1, el cortocircuito establecido en el secundario, se refleja en el primario haciendo caer la tensión entre sus bornes. Como resultado se obtiene una tensión inferior a la de referencia que provoca que aparezca un 0 lógico en el pin 13 de IC10D. Esta señal luego es interpretada por el modulo de control.
Este modulo incluye el sistema REM, que es el encargado de monitorear el electrodo dispersivo.
Este esta conformado por un oscilador IC2A (NE556), que genera una señal de onda cuadrada de 15Vpp y 31,25Khz. Este esta conectado a un circuito similar a los anteriores, con la diferencia de que la referencia es ajustable (RV1) y los niveles lógicos están invertidos respecto de los anteriores.
Por último IC3C e IC3D, proporcionan a su salida señales de correcto funcionamiento de los osciladores. Estas señales son utilizadas en la unidad de control, para detectar anomalías en el modulo Mangos 0101.

---

## Página 55

```metadata
id_documento: DOC-0074
pagina: 55
equipo: Minicomp Kairos MX
perfil_acceso: Técnico
```

```metadata
pagina: 55
imagen: data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P55_PLANO_COMPLETO.png
tipo_circuito: plano tecnico circuital MANGOS 0101
contexto: la imagen muestra el circuito electrico de la placa MANGOS 0101 del equipo Minicomp Kairos MX, pagina 55.
```
 

**Instruccion de Ingenieria Clinica / Resolucion de Fallas:**
El contenido visual de esta seccion esta guardado en la imagen `data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P55_PLANO_COMPLETO.png`.
Esta hoja corresponde al **circuito de placa MANGOS 0101** de la **Pagina 55** del documento `electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1.pdf` para el equipo **Minicomp Kairos MX**.
Si el usuario tecnico realiza consultas especificas sobre la topologia del circuito, componentes electronicos, continuidades o diagnostico de fallas de hardware en esta etapa, el bot no debe inventar conexiones de texto, sino indicarle explicitamente que consulte este plano grafico en la ubicacion indicada.

![MANGOS 0101 - Pagina 55](data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P55_PLANO_COMPLETO.png)

---

## Página 56

```metadata
id_documento: DOC-0074
pagina: 56
equipo: Minicomp Kairos MX
perfil_acceso: Técnico
```

```metadata
pagina: 56
imagen: data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P56_PLANO_COMPLETO.png
tipo_circuito: Circuito impreso placa Mangos 0101
contexto: la imagen muestra el cicuito impreso placa Mangos 0101del equipo Minicomp Kairos MX, pagina 56.
```

**Instruccion de Ingenieria Clinica / Resolucion de Fallas:**
El contenido visual de esta seccion esta guardado en la imagen `data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P56_PLANO_COMPLETO.png`.
Esta hoja corresponde a **Circuito impreso placa Mangos 0101**, plano electrico completo, esquema de conexiones o diagrama de bloques tecnico de la **Pagina 56** del documento `electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1.pdf` para el equipo **Minicomp Kairos MX**.
Si el usuario tecnico realiza consultas especificas sobre la topologia del circuito, componentes electronicos, continuidades o diagnostico de fallas de hardware en esta etapa, el bot no debe inventar conexiones de texto, sino indicarle explicitamente que consulte este plano grafico en la ubicacion indicada.

![plano tecnico circuital - Pagina 56](data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P56_PLANO_COMPLETO.png)

---

## Página 57

```metadata
id_documento: DOC-0074
pagina: 57
equipo: Minicomp Kairos MX
perfil_acceso: Técnico
```

```metadata
pagina: 57
imagen: data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P57_PLANO_COMPLETO.png
tipo_circuito: Listado de componentes Mangos 0101
contexto: la imagen muestra el Listado de componentes que hay en la placa Mangos 0101 del equipo Minicomp Kairos MX, pagina 57.
```
 ### Lista de Componentes y Materiales (Mangos 0101)

| Tipo / Categoría | Valor / Modelo | Cantidad | Componentes (Designadores) | Notas / Descripción |
| :--- | :--- | :---: | :--- | :--- |
| Capacitores Poliéster | 0.022uF 250V | 2 | C31, C32 | |
| Capacitores Poliéster | 0.1uF 250V | 6 | C13, C14, C15, C16, C17, C18 | |
| Capacitores Poliéster | 0.22uF 250V | 2 | C19, C20 | |
| Capacitores Plate | 4n7 | 5 | C23, C24, C25, C26, C30 | |
| Capacitores Cerámicos | 470pF | 6 | C1, C3, C5, C7, C10, C12 | |
| Capacitores Cerámicos | 0.1uF | 10 | C2, C4, C6, C8, C9, C11, C21, C22, C27, C29 | Valor normalizado a 0.1uF. |
| Condensadores Electrolíticos | 10uF 25V | 1 | C28 | |
| Diodos | 1N4148 | 8 | D1, D2, D3, D4, D5, D6, D7, D8 | Diodo de conmutación rápida. |
| Circuitos Integrados | 556 | 1 | IC2 | Temporizador dual (Dual Timer). |
| Circuitos Integrados | LM339 | 2 | IC1, IC3 | Comparador de voltaje cuádruple. |
| Resistencias ¼ W | 680 Ω | 6 | R5, R6, R7, R8, R17, R18 | |
| Resistencias ¼ W | 820 Ω | 2 | R20, R22 | |
| Resistencias ¼ W | 1K Ω | 2 | R27, R28 | |
| Resistencias ¼ W | 2K2 Ω | 6 | R1, R2, R3, R4, R13, R14 | Valor equivalente a 2.2k Ohms. |
| Resistencias ¼ W | 3K9 Ω | 2 | R19, R21 | Valor equivalente a 3.9k Ohms. |
| Resistencias ¼ W | 10K Ω | 3 | R23, R24, R26 | |
| Resistencias ¼ W | 100K Ω | 8 | R9, R10, R11, R12, R15, R16, R29, R30 | |
| Resistencias ¼ W | 820K Ω | 1 | R25 | |
| Resistencias Variables | 10K Ω | 1 | RV1 | Tipo Trimpot (Preajustable). |
| Varios / Conectores | Zócalos 2x7 | 3 | | Zócalo para circuito integrado o conector. |
| Varios / Conectores | IDC 16 Pines | 1 | CN1 | Conector Macho a circuito impreso, orientación Vertical. |
| Varios / Componentes | LED 3mm | 1 | LED1 | Color amarillo. |
| Varios / Inductores | Bobina REM | 1 | BOB1 | Bobina de acoplamiento/filtro REM. |
| Varios / Inductores | Bobina Mangos | 5 | BOB2, BOB3, BOB4, BOB5, BOB6 | |
| Varios / Materiales | Cable de Alta Tensión | 1 | | Calibre 0.35mm, sin vaina plástica exterior. |
| Varios / Materiales | Alambre para puentes | 1 | | Alambre de conexión (Jumpers). |
| Varios / Conectores | Tameco 90° | 2 | | Conector o terminal Tameco a 90 grados. |
| Varios / Conectores | Tameco 7mm | 4 | TA1, TA2, TA3, TA4 | Terminales de conexión de 7mm. |
| Varios / PCB | Circuito Impreso | 1 | | Modelo/Código de placa: Mangos0101. |

![plano tecnico circuital - Pagina 57](data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P57_PLANO_COMPLETO.png)

---

## Página 58

```metadata
id_documento: DOC-0074
pagina: 58
equipo: Minicomp Kairos MX
perfil_acceso: Técnico
```

```metadata
pagina: 58
imagen: data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P58_PLANO_COMPLETO.png
tipo_circuito: Circuito impreso
contexto: la imagen muestra los circuitos impresos del módulo frente, Chassis, Modulo de alimentación y módulo de potencia; ademas de las interconexiones entre los mismos del equipo Minicomp Kairos MX, pagina 58.
```

![plano tecnico circuital - Pagina 58](data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P58_PLANO_COMPLETO.png)

---

## Página 59

```metadata
id_documento: DOC-0074
pagina: 59
equipo: Minicomp Kairos MX
perfil_acceso: Técnico
tipo_contenido: diagrama_de_flujo
tema: El equipo no enciende 

```

```metadata
pagina: 59
imagen: data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P59_PLANO_COMPLETO.png
tipo_circuito: Diagrama de flujo de falla No enciende
contexto: Pasos a seguir si el equipo no enciende, pagina 59.
```

### Diagrama de flujo  — El equipo no enciende
Inicio del diagnóstico

Comienzo.

Verificar LED 1 y LED 2 en SWA 0201.
Pregunta: ¿Están encendidos?
Si LED 1 y LED 2 en SWA 0201 están encendidos
Verificar LED 1 en SWB 0201.
Pregunta: ¿Está encendido SWB 0201?
Si LED 1 en SWB 0201 no está encendido:
Reemplace SWB 0201.
Retest.
Si LED 1 en SWB 0201 está encendido:
Compruebe 20 V en pin 1 de IC101 en LIGHT 0102.
Pregunta: ¿Hay 20 V?
Si no hay 20 V:
Verifique cable 20 V.
Pregunta: ¿Está bien?
Si el cable 20 V no está bien:
Reemplace cable.
Retest.
Si el cable 20 V está bien:
Reemplace LIGHT 0201.
Retest.
Si hay 20 V:
Verifique 15 V en pin 3 de IC101.
Continuar en punto A.
Si LED 1 y LED 2 en SWA 0201 no están encendidos
Verifique los fusibles, la llave y el cable.
Pregunta: ¿Están bien?
Si los fusibles, la llave y el cable no están bien:
Reemplace fusibles o cable.
Verifique si hay cortocircuito en SWA 0201.
Pregunta: ¿Hay cortocircuitos?
Si hay cortocircuitos:
Reemplace SWA 0201.
Retest.
Si no hay cortocircuitos:
Retest.
Si los fusibles, la llave y el cable no están bien:
Verifique cable módulo / placa.
Pregunta: ¿Está bien?
Si el cable módulo / placa no está bien:
Reemplace cable.
Retest.
Si el cable módulo / placa está bien:
Reemplace SWA 0201.
Retest.
Bloque Retest de página 59
Aplicar tensión.
Pregunta: ¿Enciende?
Si enciende:
Fin.
Si no enciende:
Volver a comienzo.


![plano tecnico circuital - Pagina 59](data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P59_PLANO_COMPLETO.png)

---

## Página 60

```metadata
id_documento: DOC-0074
pagina: 60
equipo: Minicomp Kairos MX
perfil_acceso: Técnico
tipo_contenido: diagrama_de_flujo

```metadata
pagina: 60
imagen: data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P60_PLANO_COMPLETO.png
tipo_circuito: Diagrama de flujo de falla No enciende
contexto: Pasos a seguir si el equipo no enciende, pagina 60.
```

### Diagrama de flujo  — El equipo no enciende continuación Punto A

1. Continuación desde **A**.

2. **¿Hay 15 V?**
   - **NO**
     1. Reemplace **LIGHT 0102**.
     2. Retest.

   - **SI**
     1. Verifique **Pin 1 en IC8 en FM9911**.

     2. **¿Hay 15 V?**
        - **NO**
          1. Verificar el cable plano.

          2. **¿Está bien?**
             - **NO**
               1. Reemplace el cable plano.
               2. Retest.

             - **SI**
               1. Reemplace **FM9911**.
               2. Retest.

        - **SI**
          1. Verifique **Pin 3 de IC8 en FM9911**.

          2. **¿Hay 5 V?**
             - **NO**
               1. Reemplace **FM9911**.
               2. Retest.

             - **SI**
               1. Compruebe que el micro esté en el zócalo.

               2. **¿Está bien colocado?**
                  - **NO**
                    1. Insértelo en el zócalo.
                    2. Retest.

                  - **SI**
                    1. Reemplace **FM9911**.
                    2. Retest.

Retest 
1. Aplicar tensión.
**¿Enciende?**
   - **NO**
     1. Volver a comienzo.
    

   - **SI**
     1. Fin.

![plano tecnico circuital - Pagina 60](data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P60_PLANO_COMPLETO.png)

---

## Página 61

```metadata
id_documento: DOC-0074
pagina: 61
equipo: Minicomp Kairos MX
perfil_acceso: Técnico
```

```metadata
pagina: 61
imagen: data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P61_PLANO_COMPLETO.png
tipo_circuito: Especificaciones Técnicas 
contexto: esta imagen muestra la tabla con las Especificaciones Técnicas  del equipo Minicomp Kairos MX, pagina 61.
```

### Especificaciones Técnicas 

| Salida | Modo de Operación | Frecuencia | Potencia Máx. (Modelo 300W) | Potencia Máx. (Modelo 400W) | Vpp Máx | Carga Nominal (Load) |
| :--- | :--- | :---: | :---: | :---: | :---: | :---: |
| MONOPOLAR | PURE CUT (Corte Puro) | 500 KHz | 300W | 400W | 2000 Vpp | 400 Ω |
| MONOPOLAR | 50% CUT (Corte 50%) | 500 KHz | 300W | 320W | 2300 Vpp | 350 Ω |
| MONOPOLAR | 70% CUT (Corte 70%) | 500 KHz | 225W | 240W | 2300 Vpp | 200 Ω |
| MONOPOLAR | NORMAL COAG (Coagulación Normal) | 500 KHz | 160W | 160W | 3000 Vpp | 300 Ω |
| MONOPOLAR | SPRAY COAG (Coagulación Fulguración) | 500 KHz | 160W | 160W | 4800 Vpp | 300 Ω |
| BIPOLAR | BIPOLAR COAG (Coagulación Bipolar) | 500 KHz | 80W | 80W | 950 Vpp | 50 Ω |
| BIPOLAR | BIPOLAR CUT (Corte Bipolar) | 500 KHz | 80W | 80W | 950 Vpp | 50 Ω |

### Especificaciones de Seguridad y Alimentación 

| Parámetro / Característica | Valor / Especificación Técnico | Notas para RAG (Contexto Semántico) |
| :--- | :--- | :--- |
| **CONFORM TO** <br>(Conforme a Norma) | IEC 601-2-2 | Norma internacional de seguridad para equipos electroquirúrgicos de alta frecuencia. |
| **SAFETY CLASS** <br>(Clase de Seguridad) | Clase I | Requiere conexión a tierra de protección (Puesta a tierra). |
| **TYPE** <br>(Tipo de Protección) | BF (Body Floating) | Parte aplicada tipo BF. Aislamiento intermedio para el paciente, circuito de salida flotante. |
| **OUTPUT CIRCUIT** <br>(Circuito de Salida) | FLOATING (Flotante) | Circuito de salida aislado de tierra para minimizar riesgos de quemaduras por vías alternas. |
| **RF LEAKAGE** <br>(Fugas de Radiofrecuencia) | < 150 mA | Corriente máxima admisible de fuga de alta frecuencia (RF). |
| **CHASSIS LEAKAGE** <br>(Fugas de la Envolvente) | < 50 µA @ 242V 50Hz | Corriente de fuga a través del chasis/carcasa medida en microamperios en condiciones de prueba. |
| **PATIENT LEAKAGE** <br>(Fugas del Paciente) | < 75 µA @ 242V 50Hz | Corriente de fuga a través del paciente medida en microamperios en condiciones de prueba. |
| **PATIENT PLATE WATCH** <br>(Control de la Placa Paciente) | REM TYPE <br>Sensibilidad (Sens): 120 Ω | Sistema de monitoreo del electrodo de retorno (REM / Return Electrode Monitor) con umbral de sensibilidad de 120 Ohmios. |
| **POWER SUPPLY** <br>(Tensión de Alimentación) | 110V / 220V ±10% Automático | Selección automática de voltaje de red eléctrica (Rango de tolerancia del diez por ciento). |
| **LINE FREQUENCY** <br>(Frecuencia de Línea) | 50 / 60 Hz | Compatible con redes eléctricas de cincuenta y sesenta Hertz. |
| **LINE FUSES** <br>(Fusibles de Línea) | 2 x 5 AMP. | Configuración de protección eléctrica con dos fusibles de cinco amperios cada uno. |
| **POWER MAX.** <br>(Potencia Máxima de Red) | 500 WATT | Consumo máximo de potencia eléctrica desde la línea de alimentación. |
| **DIMENSIONS** <br>(Dimensiones) | 230 x 100 x 370 mm | Dimensiones físicas del equipo en milímetros (Ancho x Alto x Profundidad). |
| **WEIGHT** <br>(Peso) | 3,5 Kg | Peso neto del dispositivo físico en kilogramos. |

### Información General - Unidad de Electrocirugía

| Parámetro / Característica | Valor / Especificación Técnico | Notas para RAG (Contexto Semántico) |
| :--- | :--- | :--- |
| **DISPLAY** <br>(Visualización) | LCD Alphanumeric <br>(LCD Alfanumérico) | Pantalla de texto para visualización de parámetros y estados del equipo. |
| **CONTROL TYPE** <br>(Tipo de controles) | MEMBRANE KEYS <br>(Teclas de Membrana) | Panel frontal con botones táctiles de membrana sellada para fácil limpieza y asepsia. |
| **ACOUSTIC INDICATORS** <br>(Indicadores acústicos) | WITH LEVEL CONTROL <br>(Con control de nivel) | Posee señales sonoras (Buzzer/Tonos) con volumen regulable para avisos de activación. |
| **MEMORY** <br>(Memorias) | 20 | Capacidad para almacenar hasta 20 perfiles o configuraciones personalizadas de usuario. |
| **SPECIAL FUNCTIONS** <br>(Funciones Especiales) | <ul><li>**MAX OUTPUT POWER SELECT** <br>(Selección de Potencia Máxima)</li><li>**ESN DISPLAY** <br>(Visualización del N° de Serie / Electronic Serial Number)</li><li>**BEEP KEY PRESS INDICATOR** <br>(Tono de Tecla Presionada)</li><li>**RESET FUNCTION** <br>(Función de Restauración)</li></ul> | Conjunto de características avanzadas de control, diagnóstico y personalización del firmware del equipo. |


**Instruccion de Ingenieria Clinica / Resolucion de Fallas:**
El contenido visual de esta seccion esta guardado en la imagen `data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P61_PLANO_COMPLETO.png`.
Esta hoja corresponde a **TAbla de especificaciones tecnicas**, plano electrico completo, esquema de conexiones o diagrama de bloques tecnico de la **Pagina 61** del documento `electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1.pdf` para el equipo **Minicomp Kairos MX**.
Si el usuario tecnico realiza consultas especificas sobre la topologia del circuito, componentes electronicos, continuidades o diagnostico de fallas de hardware en esta etapa, el bot no debe inventar conexiones de texto, sino indicarle explicitamente que consulte este plano grafico en la ubicacion indicada.

![plano tecnico circuital - Pagina 61](data/images/electrobisturi_minicomp_kairos_m_x_esu_service_manual_2_es_1/P61_PLANO_COMPLETO.png)

---

