# Curaduría Fresenius 4008 Service Manual

Archivo fuente: `data/raw/fresenius_4008_service_manual.pdf`
Equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S

## Página 1

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

4008 E / 4008 B / 4008 H / 4008 S

Hemodialysis Machine

Technical Manual

Care
Fresenius Medical

---

## Página 2

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*Información Importante*

*Organización del Manual Técnico*

*Identificación de la Página*
La identificación de las páginas 1-3 se interpreta como: Capítulo 1, página 3.

*Información Editorial*
Este Manual Técnico ha sido actualizado hasta
4/09.03 = 4ª edición, septiembre 2003

En caso de actualizaciones, las páginas concernidas serán reemplazadas.
Referirse a la tabla a continuación para verificar que el Manual Técnico esté actualizado.

*Páginas*
*Versión Actual*

0-1
4/09.03
0-2 – 0-4
4/08.03
0-5 – 0-6
4/09.03

1-1 – 1-6
4/08.03
1-7
4/09.03
1-8 – 1-98
4/08.03

2-1 – 2-30
4/09.03

3-1 – 3-22
4/08.03
3-23
4/09.03
3-24 – 3-30
4/08.03

4-1 – 4-34
4/08.03

5-1 – 5-32
4/08.03

6-1 – 6-64
4/08.03

7-1 – 7-2
4/08.03

8-1 – 8-298
4/09.03

*Modificaciones*
Cambios manuales se realizarán como nuevas ediciones, hojas de suplemento o información del producto.
En general, este manual estará sujeto a modificaciones.

### Recursos visuales

```metadata
pagina: 2
imagen: data/images/fresenius_4008_service_manual/P2_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: *Información Importante*

*Organización del Manual Técnico*

*Identificación de la Página*
La identificación de las páginas 1-3 se interpreta como: Capítulo 1, página 3.

*Información Editorial*
Este Manual Técnico ha sido actualizado hasta
4/09.03 = 4ª edició. Página 2 del manual.
```
![tabla página 2](data/images/fresenius_4008_service_manual/P2_i0.png)

---

## Página 3

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

# Uso del manual técnico

# Intención de uso

Este Manual Técnico está destinado a técnicos de servicio. Puede utilizarse tanto para estudios iniciales (para adquirir una conocimiento básico) como para fines de referencia (para TSC, mantenimiento y reparación). Sin embargo, el estudio de este manual no reemplaza los cursos de formación ofrecidos por la fabricante.

# Requisitos

* Conocimientos del Manual de Instrucciones Operativas actuales para el sistema respectivo.
* Experiencia en mecánica, electrónica y ingeniería médica.

# Especificaciones

* Para obtener las especificaciones del sistema respectivo, se recomienda referirse al Manual de Instrucciones Operativas actuales.

# Diagramas de circuitos y

* La identificación en el PCB permite al usuario/técnico verificar si la disposición de los componentes del diagrama/circuit layout coincide con la PCB instalada en el sistema.

# Explicación de los símbolos de nota y advertencia

☞
Nota
Informa al operador que, en caso de no seguir los pasos descritos, una función específica se ejecutará incorrectamente o no se ejecutará en absoluto, o no producirá el efecto deseado.

Advertencia
Advierte al operador contra ciertas procedimientos o acciones que podrían causar daño al equipo o tendrían efectos adversos para los operadores y pacientes.

### Recursos visuales

```metadata
pagina: 3
imagen: data/images/fresenius_4008_service_manual/P3_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: Explicación de los símbolos de nota y advertencia utilizados | Diagramas de circuito y 
La identificación en el PCB permite al usuario/technician verificar si la disposición de los componentes 
del diagrama/componente coincide con la disposición real del PCB instalado en el sistema. | Especificaciones 
Para las especificaciones del respectivo sistema, referirse a las instrucciones de funcionamiento actuales.. Página 3 del manual.
```
![circuito página 3](data/images/fresenius_4008_service_manual/P3_i0.png)

```metadata
pagina: 3
imagen: data/images/fresenius_4008_service_manual/P3_i1.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: Nota
Informa al operador que en caso de no seguir los pasos descritos, una función específica se ejecutará incorrectamente o no se ejecutará en absoluto, o no producirá el efecto deseado. | Explicación de las notas y advertencias utilizadas | Diagramas de circuitos y 
La identificación en la PCB permite al usuario/technicón verificar si los componentes de diseño del circuito coinciden con la disposición real de la PC. Página 3 del manual.
```
![circuito página 3](data/images/fresenius_4008_service_manual/P3_i1.png)

---

## Página 4

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*Instrucciones a observar al servicio del sistema*

Personas autorizadas
La realización de la asamblea, extensión, ajuste, modificación o reparación solo puede llevarse a cabo por el fabricante o personas autorizadas por él.

Equipo de prueba
Las actividades descritas en este Manual Técnico requieren la disponibilidad del equipo de prueba y accesorios necesarios.

Precauciones
Al trabajar con el sistema abierto, se deben respetar las siguientes precauciones:
– Proteger los componentes contra la entrada de líquidos.
– No tocar partes vivas (por ejemplo, conectores del cable de alimentación o calentador).

Precauciones ESD
Cuando se reparan y reemplazan piezas de repuesto, observar las precauciones ESD aplicables (por ejemplo, EN 100 015-1).

---

## Página 5

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

Addresses

Please address any inquires to:

Manufacturer
 AG
D-61346 Bad Homburg
Telefon: +49-6172-609-0
www.fmc-ag.com

Service Central Europe 
Deutschland GmbH
Geschäftsbereich Zentraleuropa
Kundendienst / Service-Center
Steinmühlstraße 24b
D-61352 Bad Homburg
Telefon: +49-6172-609-7100
Fax: +49-6172-609-7102
E-mail: ServicecenterD@fmc-ag.com

International Service

Deutschland GmbH
Service Support International
Hafenstraße 9
D-97424 Schweinfurt
Telefon: +49-9721-678-333 (Hotline)
Fax: +49-9721-678-130

Local Service

0-4

4008
4/08.03 (TM)

### Recursos visuales

```metadata
pagina: 5
imagen: data/images/fresenius_4008_service_manual/P5_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: International Service
Fresenius Medical Care
Deutschland GmbH
Service Support International
Hafenstraße 9
D-97424 Schweinfurt
Telefon: +49-9721-678-333 (Hotline)
Fax: +49-9721-678-130 | Service Central Europe Fresenius Medical Care
Deutschland GmbH
Geschäftsbereich Zentraleuropa
Kundendienst / Service-Center
Steinmühlstraße 24b
D-61352 Bad Homburg
Telefon: +49-6172-609-7100
Fax: +49-6172-609-7102
E-mail: Servicecente. Página 5 del manual.
```
![imagen general página 5](data/images/fresenius_4008_service_manual/P5_i0.png)

---

## Página 6

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

* Sección 1: Descripción de las funciones y fallas del equipo
 + 1.1: Descripción del test T1
 + 1.2: Descripción funcional de los módulos
 + 1.3: Descripción funcional del unidad hidráulica
* Sección 2: Verificación de seguridad y medición técnica / Mantenimiento
 + 2.1: Verificación de seguridad y mantenimiento para sistemas de diálisis hemodialítica 4008 y opciones
 + 2.2: Verificación de medición y mantenimiento para opciones de sistemas de diálisis hemodialítica 4008
 + 2.3: Hoja de verificación de seguridad técnica (TSC)
* Sección 3: Instrucciones de ajuste
 + 3.1: Descripción del panel de intercambios en el equipo 4008
 + 3.2: Modo de calibración
 + 3.3: Hidráulica
 + 3.4: Detector de aire

* Diagnóstico del programa de diagnóstico
* Notas generales
* Estructura del menú
* Lectura de los entrantes analógicos del CPU I
* Lectura de los entrantes analógicos del CPU II
* Lectura de los entrantes digitales del CPU I
* Lectura de los entrantes digitales del CPU II
* Escritura de los salidas analógicas del CPU I
* Escritura de las salidas analógicas del CPU II
* Escritura de las salidas digitales del CPU I
* Escritura de las salidas digitales del CPU II
* Lectura/descarga de las salidas digitales del CPU I
* Módulo ONLINEplus™

* Übersicht Setup-Einstellungen
* Overview
* Main menu 4008 E/B Rev. 5.2
* Main menu 4008 H/S Rev. 4.3

### Recursos visuales

```metadata
pagina: 6
imagen: data/images/fresenius_4008_service_manual/P6_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: * Sección 1: Descripción de las funciones y fallas del equipo
 + 1.1: Descripción del test T1
 + 1.2: Descripción funcional de los módulos
 + 1.3: Descripción funcional del unidad hidráulica
* Sección 2: Verificación de seguridad y medición técnica / Mantenimi. Página 6 del manual.
```
![tabla página 6](data/images/fresenius_4008_service_manual/P6_i0.png)

---

## Página 7

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

Sección
Página

* Sección 8: Diagramas de circuito y descripciones de circuitos ............................................... 88.1
 * Bloque diagrama 4008 ...................................................................................................... 8-5
 * Diagrama AC 4008 E/H ..................................................................................................... 8-7
 * Diagrama AC 4008 B/S ..................................................................................................... 8-9
 * Diagrama del suministro de voltaje ....................................................................................... 8-11
 * Diagrama del Screen 4008 H/S ........................................................................................... 8-13
 * Diagrama de conexión ........................................................................................................ 8-15
 * PCB LP 450-2: Controlador de nivel de detección de sangre (LD) ...................................... 8-19
 * PCB LP 493: Detección de hemorragia de sangre ................................................................... 8-31
 * PCB LP 624: Tablero de control (BP) ............................................................................... 8-35
 * PCB LP 630: Motherboard .................................................................................................... 8-45
 * PCB LP 631: CPU 1 ................................................................................................................ 8-53
 * PCB LP 632: CPU 2 ................................................................................................................ 8-65
 * PCB LP 633: Tablero de entrada ........................................................................................... 8-85
 * PCB LP 634: Tablero de salida ............................................................................................... 8-105
 * PCB LP 635: Pantalla .............................................................................................................. 8-129
 * PCB LP 636: Conectores externos ......................................................................................... 8-147

* LP 638: Suministro de energía
* P.C.B. LP 639: Lógica de potencia
* P.C.B. LP 950: Tablero de control (HEP)
* P.C.B. LP 644-4: Pantalla de display (HEP)
* P.C.B. LP 645: Sensores de posición y bomba de membrana
* P.C.B. LP 647: Lógica de potencia A (4008 B/S)
* P.C.B. LP 649-2: Pantalla de display (4008 B/S)
* P.C.B. LP 742: Filtro de interferencias
* P.C.B. LP 743: Control de potencia 2 (4008 B/S)
* P.C.B. LP 744: Control de potencia 1 (4008 B/S)
* P.C.B. LP 747: Tablero de distribución
* P.C.B. LP 748: Pantalla de display (BP)
* P.C.B. LP 763: Tablero multi interfaz
* P.C.B. LP 922: Pantalla de display (4008 S)
* P.C.B. LP 923: Semáforo (4008 H/S)
* P.C.B. LP 924: Pantalla de display (4008 H)
* P.C.B. LP 941: Procesador de hidráulica

*   **Versión actualizada**: Se ha realizado una versión actualizada del manual técnico Fresenius 4008.
*   **Fecha de publicación**: La fecha de publicación es el día 3 de marzo de 2009.
*   **Número de serie**: El número de serie es TM-4/09.03.
*   **Modelo**: El modelo es Fresenius 4008.

### Recursos visuales

```metadata
pagina: 7
imagen: data/images/fresenius_4008_service_manual/P7_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: Sección
Página

* Sección 8: Diagramas de circuito y descripciones de circuitos ............................................... 88.1
 * Bloque diagrama 4008 ....................................................................................................... Página 7 del manual.
```
![circuito página 7](data/images/fresenius_4008_service_manual/P7_i0.png)

---

## Página 8

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

* Descripción de las funciones y fallas del equipo
  * Sección
    * Página

  1.1
    * Descripción del T1 test .............................................................................................
      * 1-3
        + Diagrama de flujo del T1 test, pasos del programa serial ...........................................
          * 1-3
        + Diagrama de flujo del T1 test, pasos del programa paralelo ......................................
          * 1-5
        + Descripción del T1 test incluyendo mensajes de error .................................................
          * 1-7
        + Descripciones de fallas del equipo durante los programas de limpieza .......................
          * 1-53
        + Mensajes de error después de encender la potencia ..............................................
          * 1-70
        + Mensajes de error durante el dialisis .................................................................
          * 1-71

  1.2
    * Descripción funcional de los módulos .......................................................................
      * 1-78
        + Bomba de sangre (arterial) ......................................................................................
          * 1-78
        + Bomba de sangre (solo aguja), opcional ............................................................
          * 1-79
        + Bomba de heparina ...................................................................................................
          * 1-80
        + Detector de aire .........................................................................................................
          * 1-82

* Descripción funcional del unidad hidráulica ...............................................................
* Diagrama de flujo de la unidad hidráulica ..........................................................................
* Descripción de la unidad hidráulica ......................................................................................
* Teoría de operación de la cámara de equilibrio .................................................................
* Opción de sistema de entrega centralizada ...........................................................................
* Programas que se ejecutan durante los programas de limpieza ...............................................
* Diagrama de flujo de los programas de limpieza – visión general ..........................................
* Versión del producto: 4008
* Fecha de revisión: 4/08.03 (TM)
* Número de página: 1

---

## Página 9

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

1-2

4008
4/08.03 (TM)

---

## Página 10

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*Descripción del flujo de la prueba T1*
 
*Diagrama de flujo serial de los pasos de la prueba T1*

MÓDULO
T1

PRUEBA
ACUMULADOR

INICIAR PRUEBA T1 TEST

PRUEBA OK
?

no

ALMACENAMIENTO
NÚMERO DE ERROR

sí

PRUEBA
BYPASS

PRUEBA
DETECTORES DE SANGRE

PRUEBA OK
?

no

ALMACENAMIENTO 
NÚMERO DE ERROR

PRUEBA OK
?

no

ALMACENAMIENTO
NÚMERO DE ERROR

sí

sí

PRUEBA
DETECTORES OPTICOS

PRUEBA
TEMPERATURA

PRUEBA OK
?

no

ALMACENAMIENTO
NÚMERO DE ERROR

PRUEBA OK
?

no

ALMACENAMIENTO
NÚMERO DE ERROR

sí

sí

PRUEBA
SISTEMA DE SANGRE

PRESIÓN SANGUÍNEA NEGATIVA
TEST DE MANTENIMIENTO

PRUEBA OK
?

no

ALMACENAMIENTO
NÚMERO DE ERROR

PRUEBA OK
?

no

ALMACENAMIENTO
NÚMERO DE ERROR

sí

sí

PRUEBA
PRESIÓN SANGUÍNEA VENOSA

PRESIÓN SANGUÍNEA POSITIVA
TEST DE MANTENIMIENTO

PRUEBA OK
?

no

ALMACENAMIENTO
NÚMERO DE ERROR

PRUEBA OK
?

no

ALMACENAMIENTO
NÚMERO DE ERROR

sí

sí

PRUEBA
DETECTORES DE AIR

PRUEBA
FUNCIÓN UF-F

PRUEBA OK
?

no

ALMACENAMIENTO
NÚMERO DE ERROR

PRUEBA OK
?

no

ALMACENAMIENTO
NÚMERO DE ERROR

sí

sí

PRUEBA
DISPENSADOR

PRUEBA
CONDUCTIVIDAD

PRUEBA OK
?

no

ALMACENAMIENTO
NÚMERO DE ERROR

PRUEBA OK
?

no

ALMACENAMIENTO
NÚMERO DE ERROR

sí

sí

PRUEBA
PRESIÓN ARTERIAL

PRUEBA
FILTRADO DIASAFE/HDF

PRUEBA OK
?

no

ALMACENAMIENTO
NÚMERO DE ERROR

PRUEBA OK
?

no

ALMACENAMIENTO
NÚMERO DE ERROR

sí

sí

### Recursos visuales

```metadata
pagina: 10
imagen: data/images/fresenius_4008_service_manual/P10_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: * 1.1.1 Diagrama de flujo del test T1, pasos del programa serial | 1.1
 Descripción del test T1 | Fresenius Medical Care
 4008
 4/08.03 (TM)
 1-3. Página 10 del manual.
```
![imagen general página 10](data/images/fresenius_4008_service_manual/P10_i0.png)

---

## Página 11

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

1

T1 TEST
UNSUCCESSFUL

yes

DIALYSIS START KEY

no

INCORRECT
TEST STEP

RETURN

TEST OK
?

no

ERROR
DISPLAY

yes

FURTHER
INCORRECT
TEST STEPS

yes

NEXT INCORRECT
TEST STEP

no

RETURN

1-4

4008
4/08.03 (TM)

### Recursos visuales

```metadata
pagina: 11
imagen: data/images/fresenius_4008_service_manual/P11_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: 1

T1 TEST
UNSUCCESSFUL

yes

DIALYSIS START KEY

no

INCORRECT
TEST STEP

RETURN

TEST OK
?

no

ERROR
DISPLAY

yes

FURTHER
INCORRECT
TEST STEPS

yes

NEXT INCORRECT
TEST STEP

no

RETURN

1-4

4008
4/08.03 (TM). Página 11 del manual.
```
![imagen general página 11](data/images/fresenius_4008_service_manual/P11_i0.png)

---

## Página 12

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

1.1.2
T1 test flow diagram, parallel program steps

MODULE
T1

START T1 TEST

TEST
OPT. DETECTOR

TEST
BLOOD SYSTEM

TEST
BYPASS

TEST
DISPLAY

TEST
ACCUMULATOR

TEST
ARTERIAL PRESSURE

yes

yes

TEST OK
?
yes

yes

yes

yes

TEST OK
?

TEST OK
?

TEST OK
?

TEST OK
?

TEST OK
?

no

1

no

no

no

1
1
1

no

no

STORAGE
ERROR NUMBER

STORAGE
ERROR NUMBER

STORAGE
ERROR NUMBER

STORAGE
ERROR NUMBER

STORAGE
ERROR NUMBER

STORAGE
ERROR NUMBER

TEST
VENOUS PRESSURE

TEST
TEMPERATURE

yes

TEST OK
?
yes

TEST OK
?

no

no

STORAGE
ERROR NUMBER

STORAGE
ERROR NUMBER

TEST
AIR DETECTOR

NEG. PRESSURE
HOLDING TEST

TEST
BLOOD LEAK DETECTOR

yes

TEST OK
?
yes

yes

TEST OK
?

TEST OK
?

no

1

no

no

1

STORAGE
ERROR NUMBER

STORAGE
ERROR NUMBER

STORAGE
ERROR NUMBER

Conductivity?
yes
no

POS. PRESSURE
HOLDING TEST

TEST
CONDUCTIVITY

TEST OK
?
yes

TEST OK
?
yes

no

no

STORAGE
ERROR NUMBER

STORAGE
ERROR NUMBER

TEST
CONDUCTIVITY

TEST
UF-FUNCTION

POS. PRESSURE
HOLDING TEST

yes

yes

TEST OK
?
yes

TEST OK
?

TEST OK
?

no

no

no

STORAGE
ERROR NUMBER

STORAGE
ERROR NUMBER

STORAGE
ERROR NUMBER

TEST
DIASAFE/HDF FILTER

TEST
UF-FUNCTION

TEST
DIASAFE/HDF FILTER

yes

TEST OK
?

yes

yes

TEST OK
?

TEST OK
?

no

1

no

1

no

1

STORAGE
ERROR NUMBER

STORAGE
ERROR NUMBER

STORAGE
ERROR NUMBER

4008
4/08.03 (TM)
1-5

### Recursos visuales

```metadata
pagina: 12
imagen: data/images/fresenius_4008_service_manual/P12_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: MODULE
T1 | 1.1.2
T1 test flow diagram, parallel program steps. Página 12 del manual.
```
![imagen general página 12](data/images/fresenius_4008_service_manual/P12_i0.png)

---

## Página 13

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

1

T1 TEST
UNSUCCESSFUL

yes

DIALYSIS START KEY

no

INCORRECT
TEST STEP

RETURN

TEST OK
?

no

ERROR
DISPLAY

yes

FURTHER
INCORRECT
TEST STEPS

no

NEXT INCORRECT
TEST STEP

yes

RETURN

1-6

4008
4/08.03 (TM)

### Recursos visuales

```metadata
pagina: 13
imagen: data/images/fresenius_4008_service_manual/P13_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: 1

T1 TEST
UNSUCCESSFUL

yes

DIALYSIS START KEY

no

INCORRECT
TEST STEP

RETURN

TEST OK
?

no

ERROR
DISPLAY

yes

FURTHER
INCORRECT
TEST STEPS

no

NEXT INCORRECT
TEST STEP

yes

RETURN

1-6

4008
4/08.03 (TM). Página 13 del manual.
```
![imagen general página 13](data/images/fresenius_4008_service_manual/P13_i0.png)

---

## Página 14

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

1.1.3 Descripción del T1 test incluyendo mensajes de error

●Notas sobre las descripciones de errores

Los valores especificados son valores matemáticos internos, utilizados en el programa.

Resoluciones y tolerancias son las siguientes:

1. Presión arterial:
3 mmHg/digit
y ± 1 dígito del valor medido.
2. Presión venosa:
3 mmHg/digit
y ± 1 dígito del valor medido.
3. Presión dialisada, gruesa:
6.0 mmHg/digit
y ± 1 dígito del valor medido.
finamente:
0.5 mmHg/digit
y ± 1 dígito del valor medido.
4. Resolución de CD:
0.06 mS/digit
y ± 1 dígito del valor medido.
5. Temperatura:
0.05 °C/digit
y ± 1 dígito del valor medido.

●Requisitos previos para iniciar y ejecutar el test

Mensaje de error
Descripción

Fallo de energía
Fallo de energía durante la ejecución del test.

Dialines no conn
Los tubos dializantes no están en el intercambio de flujo.

Cubierta de shunt abierta
El intercambio de flujo está abierto.

Conexión Conc.Line incorrecta
Suministro de concentrado incorrecto
La conexión del concentrado está en la cámara de riego, o no se ha conectado el concentrado en absoluto. El mensaje de error depende del sistema de entrega central seleccionado en la menú de configuración.

Sensación de sangre por OD
El detectador óptico siente sangre en el sistema.

Alarma de flujo
La línea al dializador se ha enrollado, o hay fallo en los sistemas hidráulicos.

Alarma del agua
La suministro de agua está interrumpido.

*   Bypass test ..............................................................
*   Prueba de bypass ...........................................................
*   Optical detector test .......................................................
*   Prueba del detectador óptico ...........................................
*   Blood system test ...........................................................
*   Prueba del sistema sanguíneo ............................
*   Venous pressure system test ...........................................
*   Prueba del sistema de presión venosa ................
*   Air detector test ...........................................................
*   Prueba del detectador de aire ...........................
*   Display test ................................................................
*   Prueba del display ...................................................
*   Arterial pressure system test ..............................
*   Prueba del sistema de presión arterial ...........
*   Battery test .............................................................
*   Prueba de la batería ...................................................
*   Blood leak test ............................................................
*   Prueba de fugas sanguíneas ...........................
*   Temperature test ...........................................................
*   Prueba de temperatura ...........................................
*   Negative pressure holding test ..............................
*   Prueba de mantenimiento bajo presión negativa ...
*   Positive pressure holding test .............................
*   Prueba de mantenimiento bajo presión positiva ...
*   UF function test ............................................................
*   Prueba del funcionamiento de UF ...................
*   Conductivity test ............................................................
*   Prueba de conductividad ...........................
*   Diasafe/HDF filter test ..............................................
*   Prueba del filtro Diasafe/HDF ................

---

## Página 15

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Prueba de bypass

Descripción del test:

Verificación de las siguientes funciones:
–
Relé de calentamiento
–
Bypass (eléctrico)
–
Verificación del cambio de rango de temperatura

Ilustración:

X632/A26

HOT_RINSE

LP 639
(4008E/H)

X639/
A20

Poder

Lógica

X632/A10
X639/A12

H_REL_W

LP 647
(4008S/B)

X632/A9

EM_H_OFF

X639/A17

X632/C25

V24_EN

X632/C26

V24B_EN

CI

X632/B22

LP 632

X632/A6

V26

CPU 2

X632/A6

V26

X634R/
X634R/

X632/A5

V24B

C22
A18

V24

X632/A4

LP 634

X632/B27
X632/B28

LP 633
Tablero de entrada

Tablero de salida

X634R/
X634R/

A23

C24

X634L/A25

V26
X634L/C25

X634L/C12

X631/A20
X631/A21

LP 631

LP 630

Madre
CPU 1
DATA BUS

tablero

V24B

V24

LP 635
(4008 E)
LP 649
(4008 B)

Display
tablero

V24
V24B
V26

LP 922
(4008 S)
LP 924
(4008 H)

Generación de test/Generación de Test

Retroalimentación/Acknowledgement

1-8

4008
4/08.03 (TM)

### Tabla detectada 1
```metadata
pagina: 15
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 15 del manual Fresenius 4008.
```
| | | | | | | X634L/C12 | X634L/C25 | |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
| DATA BUS | | | | | | | | |

```metadata
pagina: 15
imagen: data/images/fresenius_4008_service_manual/P15_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: LP 633
Input
board | Output
board | A23. Página 15 del manual.
```
![tabla página 15](data/images/fresenius_4008_service_manual/P15_i0.png)

---

## Página 16

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*Error de bypass*
Descripción del error
Mensaje de error
Descripción

F01 Bypass
El interruptor de calentador está apagado.
–
Aceptación (H_REL_W, X639/A12) → X632/A10, 0 V están faltando.

F02 Bypass
El interruptor de calentador no puede ser apagado por CPU2.
–
Aceptación (H_REL_W, X639/Y12) → X632/A10, 12 V están faltando.
–
Línea de control (EM_H_OFF, X632/A9) → X639/A17, 12 V están faltando.

F03 Bypass
El rango de medición de temperatura está configurado para el recalentamiento.
–
Línea de control (HOTRINSE, X634R/C24) → X639/A20, 0 V están faltando.
–
Aceptación (HOTRINSE, X634R/C24) → X632/A26, 0 V están faltando.

F04 Bypass
El bypass extendido no puede ser correctamente apagado por CPU2 (V24 = off,
V26 = on, V24B = off).
–
Aceptación (V24, X637/C1) → X632/A4, 24 V están faltando.
–
Aceptación (V26, X637/C2) → X632/A6, 0 V están faltando.
–
Aceptación (V24B, X637/C23) → X632/A5, 24 V están faltando.

F05 Bypass
El bypass extendido no puede ser correctamente apagado por CPU2 (V24 =
on, V26 = off, V24B = on).
–
Aceptación (V24, X637/C1) → X632/A4, 0 V están faltando.
–
Aceptación (V26, X637/C2) → X632/A6, 24 V están faltando.
–
Aceptación (V24B, X637/C23) → X632/A5, 0 V están faltando.

F06 Bypass
CPU1 falla al configurar el control de temperatura para recalentamiento.
–
Línea de control (HOTRINSE, X634R/C24) → X639/A20, 12 V están faltando.
–
Aceptación (HOTRINSE, X634R/C24) → X632/A26, 12 V están faltando.

F07 Bypass
El bypass extendido no puede ser correctamente apagado por CPU1 (V24 = off,
V26 = on, V24B = off).
–
Aceptación (V24, X637/C1) → X632/A4, 24 V están faltando.
–
Aceptación (V26, X637/C2) → X632/A6, 0 V están faltando.
–
Aceptación (V24B, X637/C23) → X632/A5, 24 V están faltando.

F08 Bypass
CPU1 falla al resetear el control de temperatura para dialisis.
–
Línea de control (HOTRINSE, X634R/C24) → X639/A20, 0 V están faltando.
–
Aceptación (HOTRINSE, X634R/C24) → X632/A26, 0 V están faltando.

F09 Bypass
El bypass extendido no puede ser correctamente apagado por CPU1 (V24 =
on, V26 = off, V24B = on).
–
Aceptación (V24, X637/C1) → X632/A4, 0 V están faltando.
–
Aceptación (V26, X637/C2) → X632/A6, 24 V están faltando.
–
Aceptación (V24B, X637/C23) → X632/A5, 0 V están faltando.

F95 Bypass
Error del sistema

---

## Página 17

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Detectores ópticos de prueba

Descripción del test:

Verificación de la attenuación del detectore óptico.
Verificación de la confirmación del detectore óptico.

**Ilustración**

* LP 632
* X632/C16
* LDSA
* CPU 2
* X632/C15
* ODSA
* OD_OUT
* X632/A30
* X633L/C7
* LP 633

**Entrada**

* Tablero de entrada
* Tablero de entrada
* LP 634
* 2/B27
* X632/B28
* X633L/C8
* OD_IN
* 1/A20
* X631/A21
* LP 631
* LP 630

**Madre**

* CPU 1
* DATA BUS
* Tablero de madre
* X351/5
* X351/7
* X351/10
* LP 635
* (4008 E)
* LP 649
* (4008 B)

**Pantalla**

* Tablero de pantalla
* LP 922
* (4008 S)
* LP 924
* (4008 H)

**Generación de test y retroalimentación**

* Testgenerierung/Generation of Test
* Rueckmeldung/Acknowledgement
* 1-10
* 4008
* 4/08.03 (TM)

### Tabla detectada 1
```metadata
pagina: 17
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 17 del manual Fresenius 4008.
```
| LP 632
CPU 2 | |
| --- | --- |
| 27 | |
| 20 | |
| LP 631
CPU 1 | |

```metadata
pagina: 17
imagen: data/images/fresenius_4008_service_manual/P17_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: # Descripción del detector óptico

# Verificación de la confirmación del detector óptico

## Descripción del test. Página 17 del manual.
```
![tabla página 17](data/images/fresenius_4008_service_manual/P17_i0.png)

### Tabla detectada 2
```metadata
pagina: 17
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 17 del manual Fresenius 4008.
```
| DATA BUS | | |
| --- | --- | --- |

```metadata
pagina: 17
imagen: data/images/fresenius_4008_service_manual/P17_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: OD_IN | X633L/C8 | LP 633
Input
board
board. Página 17 del manual.
```
![tabla página 17](data/images/fresenius_4008_service_manual/P17_i1.png)

### Tabla detectada 3
```metadata
pagina: 17
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla inferida por columnas alineadas o codigo mas descripcion. Tabla/listado técnico u operativo extraído de la página 17 del manual Fresenius 4008.
```
| X351/5 |
| --- |
| X351/7 |
| X351/10 |

---

## Página 18

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*Error de detección óptica*
 
*Mensaje de error *
 Descripción del error

F01 opción de detección óptica
CPU1 interpreta el detector óptico de manera diferente a CPU2.
–
Aceptación (OD_OUT, X633L/C7) → X632/A30 y la entrada digital del PCB LP 633 miden niveles diferentes.

F02 opción de detección óptica
CPU2 no reconoce sangre en el sistema.
–
Aceptación (OD_OUT, X633L/C7) → X632/A30, 0 V faltan.
–
Desalineación (ODSA, X632/C15) → X351/7 no 12V.

F03 opción de detección óptica
CPU1 no reconoce sangre en el sistema.
–
Aceptación (OD_OUT, X633L/C7) → entrada digital del PCB LP 633.
–
Desalineación (ODSA, X632/C15) → X351/7 no 12V.

F04 opción de detección óptica
CPU2 reconoce que el detector óptico siente fluido opaco (necesario debido al programa de limpieza).
–
Aceptación X632/A30 no 12V.
–
AD28 defectuoso.

F96 opción de detección óptica
Error del sistema.

---

## Página 19

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Sistema de sangre

Descripción del test:

Verificación de las siguientes funciones:
–
Aceptación del alarme de sangre
–
Apagado del bombillo de sangre

Ilustración:

CLP_CTL
X632/C10

X632/C14

LDA2

BL_AL

X632/C21

LP 632

X632/B11

BPSB_VEN

CPU 2

X632/A11

BPSB_ART

X634L/

X632/A15
C15

SN_ART

LP 634
(4008E/H)

X632/B27
X632/B28

X634L/

LP 633
Tablero de entrada

A14

Tablero de salida

A15

BPST_ART

LP 647
(4008S/B)

X633L/
C13
A13 X633L/

X634L/

C14
X634L/
B14

B15

X631/A20
X631/A21

LP 631

BPSST_A

LP 630

BUS DE DATOS

CPU 1

Madre

BPSST_V

Tablero de circuitos

X348/V1

X348/V6

X348/V3

X348a/1

X348a/6

X348a/3

X348a/2

X351/8

X351/6

Pven

LP 635
(4008 E)
LP 649
(4008 B)

Display
tablero de salida

LP 922
(4008 S)
LP 924
(4008 H)

Generación del test / Testgenerierung

Rückmeldung / Aceptación

1-12

4008
4/08.03 (TM)

### Tabla detectada 1
```metadata
pagina: 19
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 19 del manual Fresenius 4008.
```
| _
X632/C14 LDA2
X632/C21 BL _AL
LP 632
X632/B11 BPSB VEN
_
CPU 2
X632/A11 BPSB ART
_
X632/A15 SN ART X634L/
_
C15
27 X632/B28 LP 633 X634L/ LP 634
A14 (4008E/H)
Input Output
A15
board board
BPST_ART
LP 647
(4008S/B)
X633L/ A13 X633L/ X634L/ B15 X634L/
C13 B14 C14
20 X631/A21
LP 631
LP 630 BPSST _A
CPU 1 DATA BUS
Mother
board BPSST_V
X348a/2 X348a/6 X348a/3 X348a/1 X348/V6 X348/V3 X348/V1
X351/8 X351/6
LP 635 LP 649 Pven
(4008 E) (4008 B)
Display
board
LP 924 LP 922
(4008 H) (4008 S) | | | | | | | | | | | | | | | | |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| | | | | | | | | A15
X
B | | | | | | | | |
| | | | | | | | | | X
B | | | | | | | |
| | | | A13 | | | | | | | | | B15 | | | | |
| | DATA B | US | | | | | | BP | SST
_ | A | | | | | | |
| | | | | | | | | | | ST_ | | | | | | |
| | | | | X348a/6 | X348a/3 | X348a/1 | | | X348/V3 | X348/V1 BPS | | | | | X351/6 | |
| LP 635 LP 649
(4008 E) (4008 B)
Display
board
LP 924 LP 922
(4008 H) (4008 S) | | | | | | | | | | | | | Pven | | | |

```metadata
pagina: 19
imagen: data/images/fresenius_4008_service_manual/P19_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: # Verificación de funciones

## Verificación de la alarma de sangre

### Verificación del interruptor de la bomba de sangre

* **Descripción del test:**. Página 19 del manual.
```
![tabla página 19](data/images/fresenius_4008_service_manual/P19_i0.png)

### Tabla detectada 2
```metadata
pagina: 19
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 19 del manual Fresenius 4008.
```
| LP 632
CPU 2 | |
| --- | --- |
| 27 | |
| 20 | |
| LP 631
CPU 1 | |

```metadata
pagina: 19
imagen: data/images/fresenius_4008_service_manual/P19_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: *Verificación de las siguientes funciones:*
* Aceptación del alarma de sangre*
* Apagado del bombillo de bombeo de sangre*

*Función*: LP 635 (4008 E)
*Función*: LP 649 (4008 B). Página 19 del manual.
```
![tabla página 19](data/images/fresenius_4008_service_manual/P19_i1.png)

### Tabla detectada 3
```metadata
pagina: 19
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla inferida por columnas alineadas o codigo mas descripcion. Tabla/listado técnico u operativo extraído de la página 19 del manual Fresenius 4008.
```
| X348/V1 |
| --- |
| X348/V6 |
| X348/V3 |

---

## Página 20

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*Error de sistema de sangre*
 *Mensaje de error*
 *Descripción*

F09 Sistema de sangre
Aceptación por parte del procesador CPU2 de que el bombeador de sangre arterial está inactivo (no se está ejecutando).
–
Aceptación (BPSB_ART, X348a/6) → X632/A11, 12 V faltantes.
–
Línea de control (BPSST_ART, X634L/B14) → X348a/1, 12 V faltantes o
(BPST_ART, X634L/A14) → X348a/3, 12 V faltantes.

F10 Sistema de sangre
Aceptación por parte del procesador CPU1 de que el bombeador de sangre arterial está inactivo (no se está ejecutando).
–
Aceptación (BPSB_ART, X348a/6) → X633L/A11, 12 V faltantes.
–
Línea de control (BPSTT_ART, X634L/B14) → X348a/1, 12 V faltantes o
(BPST_ART, X634L/A14) → X348a/3, 12 V faltantes.
–
Nivel elevado durante el test T1.

F11 Sistema de sangre
El bombeador de sangre arterial no puede ser detenido por CPU1.
CPU2 reconoce que el bombeador de sangre arterial sigue estando activo.
–
Línea de control (BPSST_ART, X634L/B14) → X348a/1, 0 V faltantes,
así como (BPST_ART, X634L/A14) → X348a/3, 0 V faltantes.
–
Aceptación (BPSB_ART, X348a/6) → X632/A11, 0 V faltantes.
–
El nivel se eleva durante el test T1, o la tecla up/down del detectador de aire está bloqueada y el nivel se mantiene constantemente elevado.

F12 Sistema de sangre
El bombeador de sangre arterial no puede ser detenido por CPU1.
CPU1 reconoce que el bombeador de sangre arterial sigue estando activo.
–
Línea de control (BPSST_A, X634L/B14) → X348a/1, 0 V faltantes,
así como (BPST_ART, X634L/A14) → X348a/3, 0 V faltantes.
–
Aceptación (BPSB_ART, X348a/6) → X633L/A11, 0 V faltantes.

*F13 Sistema de sangre*
Aplicable para software 4.91/2.91 y superiores si SN, ONLINE-HDF o
pumpa HDF 4008 está conectada (= ADKS activo)
Aceptación por parte del CPU2 de que la bomba no está activa (bomba no
está en funcionamiento).

*-
Aceptación (BPSB_VEN, X348V/6) → X632/ B11, 12V faltante
*-

Línea de control (BPSST_VEN, X634L/B15) → X348V/1, 12V faltante o
(BPST_VEN, X634L/A15) → X348V/3, 12V faltante

*-
Transistor T9 en la PCB LP754 defectuoso

*-
IC5 en la PCB LP632 defectuosa

*En el sistema HDF 4008 se realizó un tratamiento HDF seguido de un programa de limpieza con la bomba
substituta en funcionamiento, luego se reanudó el test T1.

La bomba substituta debe apagarse porque de lo contrario el paso del test no será exitoso (se corrigió el problema con software 3.20 en los sistemas H/S 4008:
la bomba substituta se apagará automáticamente al iniciar un programa de limpieza).

---

## Página 21

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*F14 Bloodsystem*
Aplicable for SW 4.91/2.91 y superior si SN, ONLINE-HDF o pump HDF 4008 está conectado (= ADKS activo)
Aceptación de que CPU1 detecta que el bombillo no está en funcionamiento (bombillo no está corriendo).
–
Aceptación (BPSB_VEN,X348V/6) → X633L/A13, 12V
falta
–
Línea de control (BPSST_VEN, X634L/B15) → X348V/1 no 12V o
(BPST_VEN, X634L/A15) → X348V/3 no 12V
–
IC16 en P.C.B. LP633 defectivo
–
P.C.B. LP633 reconoce bombillo de aguja única aunque no está conectado.

*F15 Bloodsystem*
Aplicable for SW 4.91/2.91 y superior si SN, ONLINE-HDF o pump HDF 4008 está conectado (= ADKS activo)
CPU1 falla al detener el correspondiente bombillo de sangre.
CPU2 detecta que el bombillo sigue estando activo.
–
Línea de control (BPSST_VEN, X634L/B15) → X348V/1, 0V faltante así como
(BPST_VEN, X634L/A15) → X348V/3 no 0V
–
Aceptación (BPSB_VEN, X348V/6) → X632/B11, 0V faltante
–
Transistor T9 en P.C.B. LP754 defectivo
–
IC5 en P.C.B. LP632 defectivo
–
Durante el test se insertan las líneas en el correspondiente bombillo utilizando la tecla Start/Stop.
–
P.C.B. LP633 reconoce bombillo de aguja única aunque no está conectado.

*F16 Bloodsystem*
Aplicable for SW 4.91/2.91 y superior si SN, ONLINE-HDF o pump HDF 4008 está conectado (= ADKS activo)
CPU1 falla al detener el correspondiente bombillo de sangre.
CPU1 detecta que el bombillo sigue estando activo.
–
Línea de control (BPSST_VEN, X634L/B15) → X348V/1 no 0V así como
(BPST_VEN, X634L/A15) → X348V/3 no 0V
–
Aceptación (BPSB_VEN, X348V/6) → X633L/A13 no 0V
–
IC16 en P.C.B. LP633 defectivo
–
P.C.B. LP633 reconoce bombillo de aguja única aunque no está conectado.

*F17 Bloodsystem*
Aplicable for SW 4.91/2.91 y superior si SN, ONLINE-HDF o pump HDF 4008 está conectado (= ADKS activo)
Aunque la reconocimiento del bombillo de sangre (ADKS) no es reconocido, se puede desactivar la tensión de 24V del bombillo.
–
Línea de aceptación (ADKS, X348V/7) → X633L/A10 no 12V
–
Aceptación (BPSB_VEN, X348V/6) → X633L/A13 no 12V
–
Aceptación (BPSB_VEN, X348V/6) → X632/B11 no 12V
–
HDF ONLINE ya ha sido activado durante el T1 test.
–
IC16 en P.C.B. LP633 defectivo.

1-14

4008
4/08.03 (TM)

---

## Página 22

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

* F18 Bloodsystem
Aplicable para SW 5.00/4.10 y superior, verificación del señal BPUS
(CPU, P.C.B. LP 632)

Al inicio del paso de prueba, un máximo de 40s puede pasar hasta que la rotación haya detenido.
Si el bombeador de sangre está activado, el alarme de detención de rotación debe haber sido desactivado.

- Línea de reconocimiento (BPUS, X348A/8) → X632/A13 no 0V
- Línea de reconocimiento (BPUS, X348A/8) → X632/A13 no 12V

* F19 Bloodsystem
Aplicable para SW 5.00/4.10 y superior, verificación del señal BPUS
(CPU, P.C.B. LP 631 a través de LP 633)

Al inicio del paso de prueba, un máximo de 40s puede pasar hasta que la rotación haya detenido.
Si el bombeador de sangre está activado, el alarme de detención de rotación debe haber sido desactivado.

1. Línea de reconocimiento (BPUS, X348A/8) → X633L/A12 no 0V
2. Línea de reconocimiento (BPUS, X348A/8) → X633L/A12 no 12V

* F95 Bloodsystem
Error del sistema.

4008
4/08.03 (TM)
1-15

---

## Página 23

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Sistema de presión venosa de prueba

Descripción del test:

Verificación del límite inferior mediante comprobación del punto cero venoso.
El límite superior se prueba des tuneando la unidad de presión venosa en dirección positiva.
(Se cierra el clampo de la línea venosa durante el test.)

**Ilustración**

* LP 632
* X632/C16
* LDSA
* CPU 2
* X632/C18
* PV_DET
* X632/C17
* P_VEN
* X632/B27
* X632/B28
* LP 633
* LP 634

**Conexiones**

* Input
* Output
* X633L/B5
* X634R/C18
* VENT_V
* X631/A20
* X631/A21
* LP 631
* LP 630
* DATA BUS
* CPU 1
* Mother
* board
* X351/1
* X351/2
* LP 635
* (4008 E)
* LP 649
* (4008 B)

**Display**

* board
* X351/10
* X351/4
* LP 922
* (4008 S)
* LP 924
* (4008 H)

### Tabla detectada 1
```metadata
pagina: 23
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 23 del manual Fresenius 4008.
```
| LP 632
CPU 2 | |
| --- | --- |
| B27 | |
| A20 | |
| LP 631
CPU 1 | |

```metadata
pagina: 23
imagen: data/images/fresenius_4008_service_manual/P23_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: # Verificación de límite inferior
Verificar el punto cero venoso para determinar el límite inferior.

# Verificación de límite superior
Prueba de desencaje del unidad de presión venosa en dirección positiva (se cierra el clampo de la línea venosa durante la prueba).. Página 23 del manual.
```
![tabla página 23](data/images/fresenius_4008_service_manual/P23_i0.png)

### Tabla detectada 2
```metadata
pagina: 23
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 23 del manual Fresenius 4008.
```
| DATA BUS | | |
| --- | --- | --- |

```metadata
pagina: 23
imagen: data/images/fresenius_4008_service_manual/P23_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: X633L/B5
X634R/C18 | board
board
Input | LP 633. Página 23 del manual.
```
![tabla página 23](data/images/fresenius_4008_service_manual/P23_i1.png)

---

## Página 24

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*Error de venas*
Descripción del error
Mensaje de error
Descripción

F01 *Venosa*
CPU1 (tablero de entrada) muestra una deviación cero en punto de más de ±12 mmHg (60 s).
–
Control (VENT_VALVE, X634R/C18) → X351/1 del valvula de venas en el LD es defectuoso.
–
Aceptación (P_VEN, X351/4) → X633L/B5 que el valor de tensión está fuera de la tolerancia cero punto.
–
La p-venosa no ha sido calibrada.

F02 *Venosa*
CPU2 muestra una deviación cero en punto de más de ±12 mmHg (60 s).
–
Control (VENT_VALVE, X634R/C18) → X351/1 del valvula de venas en el LD es defectuoso.
–
Aceptación (P_VEN, X351/4) → X632/C17, el valor de tensión está fuera de la tolerancia cero punto.
–
La p-venosa no ha sido calibrada.

F03 *Venosa*
Con desalineación en dirección positiva, el cambio obtenido en la lectura de venas es menos de 100 mmHg (7 s).
–
El test de desalineación está defectuoso (PV_DET, X632/C18) → X351/2.
–
Aceptación (P_VEN, X351/4) → X633L/B5, el cambio en tensión es demasiado bajo.
–
La p-venosa no ha sido calibrada.

F04 *Venosa*
La deviación en la medida del valor entre CPU1 y CPU2 es mayor que ±12 mmHg (si Pven > 100 mmHg).
–
Aceptación (P_VEN, X351/4) → X633L/B5 y X632/C17 miden valores de tensión diferentes.
–
La p-venosa no ha sido calibrada.

F95 *Venosa*
Error del sistema.

---

## Página 25

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

* **Prueba de detectador de aire**
 
**Descripción del test**

– Prueba del detectador de aire mediante verificación del estado de alarma.
– Apagado del clamp venoso en el módulo de detectador de aire.

* **Ilustración**

1-18

### Recursos visuales

```metadata
pagina: 25
imagen: data/images/fresenius_4008_service_manual/P25_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: * Verificación del detectador de aire mediante comprobación del estado de alarma.
* Apagado del clampo de vena en el módulo de detectador de aire.. Página 25 del manual.
```
![imagen general página 25](data/images/fresenius_4008_service_manual/P25_i0.png)

---

## Página 26

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

# Descripción de errores

### F01 Airdetector

* Mensaje de error: CPU1 interpreta el señal del detectador de aire de manera diferente a CPU2.
* Descripción:
  - Reconocimiento de señales (LDA1, X351/14) → X632/C13 y X633L/C10 reconocen niveles de señal diferentes.

### F02 Airdetector

* Mensaje de error: El alarme del detectador de aire no es reconocido por CPU2.
* Descripción:
  - Reconocimiento de señales (LDA1, X351/14) → X632/C13 y 0 V están ausentes.
  - Debilitamiento de la transmisión (LDSA, X632/C16) → X351/10 y 12 V están ausentes.

### F03 Airdetector

* Mensaje de error: El clamp del detectador de aire activa el reconocimiento de CPU2 (clamp cerrado).
* Descripción:
  - Reconocimiento de señales (LDA2, X351/6) → X632/C14 y 24 V están ausentes.
  - Control de clamps (CLP_CTL, X634L/C14) → X351/8 y 12 V están ausentes.
  - Control de clamps (CLP_CTL, X632/C10) → X351/8 y 12 V están ausentes.

### F04 Airdetector

* Mensaje de error: El clamp del detectador de aire activa el reconocimiento de CPU1 (clamp cerrado).
* Descripción:
  - Reconocimiento de señales (LDA2, X351/6) → X633L/C13 y 24 V están ausentes.
  - Control de clamps (CLP_CTL, X634L/C14) → X351/8 y 12 V están ausentes.
  - Control de clamps (CLP_CTL, X632/C10) → X351/8 y 12 V están ausentes.

### F05 Airdetector

* Mensaje de error: La señal del alarme de sangre no ha sido desactivada (indica un alarme).
* Descripción:
  - Reconocimiento de señales (BL_AL, X634L/C15) → X632/C21 y 12 V están ausentes.

### F06 Airdetector

* Mensaje de error: La cerradura del detectador de aire no se puede abrir mediante la línea de control de CPU2.
* Descripción:
  - Control de clamps (CLP_CTL, X632/C10) → X351/8 y 0 V están ausentes.
  - Reconocimiento de señales (LDA2, X351/6) → X632/C14 y 0 V están ausentes.

### F07 Airdetector

* Mensaje de error: La apertura de la cerradura del detectador de aire no se puede realizar mediante la línea de control de CPU2.
* Descripción:
  - Control de clamps (CLP_CTL, X632/C10) → X351/8 y 12 V están ausentes.
  - Reconocimiento de señales (LDA2, X351/6) → X632/C14 y 24 V están ausentes.

### F08 Airdetector

* Mensaje de error: La cerradura del detectador de aire no se puede abrir mediante la línea de control de CPU1 o el reconocimiento de CPU2 es incorrecto.
* Descripción:
  - Control de clamps (CLP_CTL, X634L/C14) → X351/8 y 0 V están ausentes.
  - Reconocimiento de señales (LDA2, X351/6) → X632/C14 y 0 V están ausentes.

### Tabla detectada 1
```metadata
pagina: 26
tipo_recurso: tabla
perfil_acceso: técnico
contexto: tabla inferida por columnas alineadas o codigo mas descripcion. Tabla/listado técnico u operativo extraído de la página 26 del manual Fresenius 4008.
```
| F01 | Airdetector |
| --- | --- |
| CPU1 | interprets the air detector signal in a different way than does |
| CPU2. | |

---

## Página 27

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*F09 Airdetector*
Cierre del clamp de detección del aire a través de la línea de control de CPU1 no fue posible, o el reconocimiento de CPU1 es incorrecto.
–
Control del clamp (CLP_CTL, X634L/C14) → X351/8, 0 V están ausentes.
–
Reconocimiento (LDA2, X351/6) → X633L/C13, 0 V están ausentes.

*F10 Airdetector*
La señal de alarma de sangre está ausente.
–
Reconocimiento (BL_AL, X634R/C15) → X632/C21, 0 V están ausentes.

Si se utiliza la opción HDF, esta señal no se prueba (función especial).

*F11 Airdetector*
El clamp de detección del aire está activado (clamp cerrado).
–
Reconocimiento (LDA2, X351/6) → X632/C14, 24 V están ausentes.
–
Control del clamp (CLP_CTL, X634L/C14) → X351/8, 12 V están ausentes.
–
Control del clamp (CLP_CTL, X632/C10) → X351/8, 12 V están ausentes.

*F12 Airdetector*
El clamp de detección del aire está activado (clamp cerrado).
–
Reconocimiento (LDA2, X351/6) → X633L/C13, 24 V están ausentes.
–
Control del clamp (CLP_CTL, X634L/C14) → X351/8, 12 V están ausentes.
–
Control del clamp (CLP_CTL, X632/C10) → X351/8, 12 V están ausentes.

*F13 Airdetector*
La señal de alarma de sangre no ha sido desactivada (indica alarm).
–
Reconocimiento (BL_AL, X634L/C15) → X632/C21, 12 V están ausentes.

Si se utiliza la opción HDF, esta señal no se prueba (función especial).

*F14 Airdetector*
La llave de nivel del clamp de detección del aire está activa constantemente.
–
Reconocimiento (LEVEL_UP, X351/3) → X632/C11 no 0V.

*F15 Airdetector*
El reconocimiento de la tensión de suministro para el estadio de salida ultrasonico no está entre 6.5 y 13.5 V después de 3 segundos.
–
Tablero de adaptación AD28 no conectado.
–
Reconocimiento (X351/11 → X633L/25A saltamonte a X633L/B7)
no 12V.
–
Relé en AD28 falló para caer.

*F16 Airdetector*
El reconocimiento de la tensión de suministro para el estadio de salida ultrasonico no está >14.5V después de 3 segundos.
–
Tablero de adaptación AD28 no conectado.
–
Reconocimiento (X351/11 → X633L/25A saltamonte a X633L/B7)
no 16V/24V.
–
Relé en AD28 no se controla.
–
No señal de 10 Hz en ALARM_REST (X351/12)

---

## Página 28

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*   F17: Detector de aire
*   Reconocimiento de la tensión de suministro para el estadio de salida de ultrasonido
*   No entre 6,5 y 13,5 V después de 3 segundos.
*   - 
*   Tablero de adaptación AD28 no conectado.
*   - 
*   Reconocimiento (X351/11 → X633L/B7) no 12V.
*   - 
*   Relé en el tablero de adaptación AD28 fallido para caer
*   F95: Error del sistema
*   4008
*   4/08.03 (TM)
*   1-21

---

## Página 29

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Prueba de pantalla

Descripción del test:

Verificación de todas las pantallas y indicadores en la parte frontal del monitoreo
–
Prueba de pantalla
–
Indicador de estado LED
–
Indicador de alarma LED
–
Pantalla de segmentos, todo oscuro
–
Pantalla de segmentos, todos 8888
–
Gráfica de barras
–
Tono de alerta en CPU1/CPU2

Esta prueba de pantalla debe ser monitoreada por el usuario!

**Ilustración**

LP 632

CPU2_AL

X632/C29

CPU 2

X634R/A16

LP 633
Entrada

Tablero de entrada

Tablero de entrada

LP 634
Salida

X632/ B27
X632/ B28

+LS X634L/A13

-LS X634L/B13

X631/ A20
X631/ A21

LP 631

LP 630

Madre
CPU 1
BUS de datos

Tablero de entrada

LP 635
(4008 E)
LP 649
(4008 B)

Pantalla de prueba

8888

LP 922
(4008 S)
LP 924
(4008 H)

8888

8888

8888

Generación de test/Generación de Test

Respuesta/Acknowledgement

1-22

4008
4/08.03 (TM)

### Tabla detectada 1
```metadata
pagina: 29
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 29 del manual Fresenius 4008.
```
| LP 632
CPU 2 | |
| --- | --- |
| B27 | |
| A20 | |
| LP 631
CPU 1 | |

```metadata
pagina: 29
imagen: data/images/fresenius_4008_service_manual/P29_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: *Verificación de la pantalla*

* Verificación de todas las pantallas y indicadores en el frente del monitoreo.

* Verificación de la LED de estado.
* Verificación de la LED de alarma.
* Pantalla de segmentos, todos apagados.
* Pantalla de segmentos, todos con 8.
* Gráfica de barras.
* Tono de alarma en CPU1/CPU2.. Página 29 del manual.
```
![tabla página 29](data/images/fresenius_4008_service_manual/P29_i0.png)

---

## Página 30

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*Error de descripción del error*
 
*Mensaje de error*
 Descripción

F01 Pantalla
CPU1 falló en iniciar el test de pantalla dentro de 5 sec.
–
La información "test started" transmitida a través la interfaz serial está ausente.

F02 Pantalla
CPU1 falló en completar el test de pantalla dentro de 120 sec.
–
La información "test completed" transmitida a través la interfaz serial está ausente.

F95 Pantalla
Error del sistema.

4008
4/08.03 (TM)
1-23

---

## Página 31

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*   **Sistema de presión arterial** 
*   **Descripción del test**: Prueba del sistema de presión arterial mediante desenfocamiento electrónico en dirección positiva o negativa.
*   **Ilustración**:
    *   1-24
*   **Referencia técnica**: 4008
*   **Versión**: 4/08.03 (TM)

### Recursos visuales

```metadata
pagina: 31
imagen: data/images/fresenius_4008_service_manual/P31_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: # Descripción del test de presión arterial

## Ilustración

* Prueba de la unidad de presión arterial mediante desenfocamiento electrónico en dirección positiva o negativa.

## Descripción del test

* Descripción de la prueba.. Página 31 del manual.
```
![imagen general página 31](data/images/fresenius_4008_service_manual/P31_i0.png)

---

## Página 32

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

Error description:

Error message
Description

F01 Arterial
With detuning in negative direction, the change achieved on the arterial
display is less than 100 mmHg (2 sec).
–
Acknowledgement (P_ART, X348A/7) → X633L/B12, insufficient
voltage change.
–
Test detuning defective (PA_DET, X632/A17) → X348A/9.

F02 Arterial
With detuning in positive direction, the change achieved on the arterial
display is less than 100 mmHg (2 sec).
–
Acknowledgement (P_ART, X348A/7) → X633L/B12, insufficient
voltage change.
–
Test detuning defective (PA_DET, X632/A17) → X348A/9.

F95 Arterial
System error.

4008
4/08.03 (TM)
1-25

---

## Página 33

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Prueba de batería

Descripción del test:

Verificación de la tensión de la batería bajo carga.

**Ilustración**

* LP 632

TESTBATT

CPU 2

X634R/C23

X639/A10

LP 633
Entrada

* Tablero de entrada
* Tablero de entrada

LP 634
Salida

LP 639
(4008E/H)

X632/B27
X632/B28

**Potencia**

* Lógica

LP 647
(4008S/B)

X639/A2
X639/A3
X633L/B21

X639/A4

X631/A20
X631/A21

LP 631

LP 630

**Madre**

CPU 1
DATA BUS

U_ACCU

* Tablero de entrada
Akku

(16 - 22V)

LP 635
(4008 E)
LP 649
(4008 B)

**Display**

* Tablero de display
* Tablero de display

LP 922
(4008 S)
LP 924
(4008 H)

**Generación del test/Generación de Test**

**Retroalimentación/Acknowledgement**

1-26

4008
4/08.03 (TM)

### Tabla detectada 1
```metadata
pagina: 33
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 33 del manual Fresenius 4008.
```
| LP 632
CPU 2 | |
| --- | --- |
| 27 | |
| 20 | |
| LP 631
CPU 1 | |

```metadata
pagina: 33
imagen: data/images/fresenius_4008_service_manual/P33_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Ilustración: Verificación de la tensión de la batería bajo carga. 
Descripción del test:. Página 33 del manual.
```
![tabla página 33](data/images/fresenius_4008_service_manual/P33_i0.png)

### Tabla detectada 2
```metadata
pagina: 33
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 33 del manual Fresenius 4008.
```
| DATA BUS | |
| --- | --- |

```metadata
pagina: 33
imagen: data/images/fresenius_4008_service_manual/P33_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: X639/A2
X639/A3
X633L/B21 | LP 633
Input
board
board. Página 33 del manual.
```
![tabla página 33](data/images/fresenius_4008_service_manual/P33_i1.png)

### Tabla detectada 3
```metadata
pagina: 33
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla inferida por columnas alineadas o codigo mas descripcion. Tabla/listado técnico u operativo extraído de la página 33 del manual Fresenius 4008.
```
| X639/A4 |
| --- |
| X631/A20 |
| X631/A21 |

---

## Página 34

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*Error de acumulador*
 
*Descripción del mensaje de error*
 
F01: El procesador CPU1 no completó el test de batería dentro de 5 segundos.
–
La información de "test completado" transmitida a través la interfaz serial está ausente.

F02: La carga de la batería es insuficiente para una operación de emergencia durante 15 minutos (posiblemente sin conexión de batería).
–
La tensión de la batería (U_ACCU, ...) → X633L/B21 cayó por debajo de 17.6 V.
–
El reconocimiento (U_ACCU, ...) → X633L/B21 de la tensión de la batería defectiva.

F03: El circuito de prueba en el PCB LP 639 está defectuoso.
–
El nivel de prueba es incorrecto (TESTBATT, X634R/C23) → X639/A10,
la pulsa de 12 V está ausente (100 ms).
–
La unidad de suministro de poder LP639 SI5 o en los sistemas 4008B/S, el fusible en la base está defectuoso.
–
El componente R39 en el PCB LP639 (4008E/H) o PCB LP647 (4008B/S) está defectuoso, posiblemente causado por un suministro de energía inestable.

F95: Error del sistema.

---

## Página 35

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*Prueba de fugas sanguíneas*

Descripción del test:

Prueba del detectador de fugas sanguíneas mediante la reducción de la capacidad del diodo transmisor.

*Ilustración:*

1-28

### Recursos visuales

```metadata
pagina: 35
imagen: data/images/fresenius_4008_service_manual/P35_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: Ilustración: | Prueba del detectador de pérdida de sangre al disminuir la capacidad del diodo transmisor. | Descripción del test:. Página 35 del manual.
```
![imagen general página 35](data/images/fresenius_4008_service_manual/P35_i0.png)

---

## Página 36

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*Error de sangrado*
Descripción del error

Mensaje de error
Descripción

F01 Sangrado
Sangrado de la canal de sangrado y dimensión no en el estado de alarma libre durante el test T1.
–
Canales contaminados (precipitado de calcio, etc.)
–
Aceptación (BLL, X637A/18) → valor de tensión X633L/B10 dentro de las tolerancias (< 3V).
–
Aceptación (BLL_DIM, X637A/21) → valor de tensión X633L/B11 dentro de las tolerancias (<1.5V / >8V).
–
No ajuste de DAC_BLL o DAC_DIM dentro de las tolerancias (ver ajuste de calibración).

F02 Sangrado
El alarma de sangrado/dimensión no se reconoce durante el test detuning.
–
Aceptación (BLL, X637A/18) → valor de tensión X633L/B10 fuera de las tolerancias.
–
Aceptación (BLL_DIM, X637A/21) → valor de tensión X633L/B11 fuera de las tolerancias (<1.5V).
–
Test detuning (BLL_DET, X632/A25) → valor de tensión X633L/B27 no 5V.
–
Ajuste de calibración de DAC_BLL o DAC_DIM demasiado alto.
–
Detuning (DAC_DIM, X634R/A11) → valor de tensión X633L/C3 imposible.
–
Calibración de dimensión configurada en calibración del potenciómetro (BR6 desde pos. 1/2 a 2/3).

F03 Sangrado
Después del test detuning, la canal de sangrado y dimensión no entran en el estado de alarma libre.
–
Canales contaminados (precipitado de calcio, etc.)
–
Aceptación (BLL, X637A/18) → valor de tensión X633L/B10 dentro de las tolerancias.
–
Test detuning (BLL_DET, X632/A25) → valor de tensión X633L/B27 no 0V.
–
Aceptación (BLL_DIM, X637A/21) → valor de tensión X633L/B11 dentro de las tolerancias (<1.5V / >8V).
–
No ajuste de DAC_BLL o DAC_DIM dentro de las tolerancias (ver ajuste de calibración).

F95 Sangrado
Error del sistema.

4008
4/08.03 (TM)
1-29

---

## Página 37

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Prueba de temperatura

Descripción del test:

Prueba del límite superior de alarma mediante detección electrónica del display de temperatura en dirección positiva.

---

Fragmento 1/1

●Prueba de temperatura

La prueba se realiza con el siguiente procedimiento:

1. Se activa la función de ajuste de temperatura.
2. Se selecciona la opción de prueba de límite superior de alarma.
3. Se aplica una señal de calibración a la placa de control.
4. La placa de control detecta la señal y ajusta el límite superior de alarma según sea necesario.

---

●Componentes involucrados

* LP 639 (4008E/H)
* LP 632
* X632/A26
* HOTRINSE
* CPU 2
* X632/A24
* T_DIAL1
* LP 647 (4008S/B)
* X632/A23
* T_DETADJ
* X633R/C21
* X633L/B16
* X634R/
A13
* X633R/
A20

---

●Conexiones y señales

* Input:
 + board
 + LP 634
* Output:
 + X632/B27
 + X632/B28
 + BIBAG_TE
 + X633R/C25
 + X634R/C24
 + X633R/C15
 + X631/A20
 + X631/A21
* Señales:
 + MON_NTC
 + NTC_BIB
 + X639/A20

---

●Configuración y ajustes

* Motherboard:
 + CPU 1
 + board
* Display:
 + LP 647 (4008S/B)
 + LP 922 (4008 S)
 + LP 924 (4008 H)

---

●Test generación/Generación de Test

* Rückmeldung/Acknowledgement: 1-30
* 4008: 4/08.03 (TM)

### Tabla detectada 1
```metadata
pagina: 37
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 37 del manual Fresenius 4008.
```
| LP 632
CPU 2 | |
| --- | --- |
| 27 | |
| 20 | |
| LP 631
CPU 1 | |

```metadata
pagina: 37
imagen: data/images/fresenius_4008_service_manual/P37_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: # Descripción del límite superior del alarma

## Prueba de ajuste del límite superior del alarma

### Ajuste electrónico del desplazamiento de la temperatura en dirección positiva

| | |
| --- | --- |
| Ilustración: | Test of the upper alarm limit by electronically detuning the temperature display in positive direction. |

# Descripción del texto. Página 37 del manual.
```
![tabla página 37](data/images/fresenius_4008_service_manual/P37_i0.png)

### Tabla detectada 2
```metadata
pagina: 37
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 37 del manual Fresenius 4008.
```
| | X633R/C15 | | |
| --- | --- | --- | --- |
| DATA B | US | | |

```metadata
pagina: 37
imagen: data/images/fresenius_4008_service_manual/P37_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: LP 633
Input
board
board | BIBAG_TE | X634R/
A13
X633R/
A20. Página 37 del manual.
```
![tabla página 37](data/images/fresenius_4008_service_manual/P37_i1.png)

---

## Página 38

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*Error de temperatura*
Descripción del error
Mensaje de error
Descripción

F01 Temperatura
El rango de medición de la temperatura no está configurado para hemodialisis.
–
Línea de control (HOTRINSE, X634R/C24) → X639/A20, 0 V están faltando.
–
Aceptación (HOTRINSE, X634R/C24) → X632/A26, 0 V están faltando.

F02 Temperatura
La temperatura real es menor que 35.0 °C (tiempo de prueba > 15 minutos).
–
Calibrar la temperatura.
–
El tubo calefactor falló.
–
Aceptación (T_DIAL1, X633L/B16) → X632/A24, la tensión se quedó atascada.

F03 Temperatura
La temperatura real es mayor que 39.0 °C (tiempo de prueba > 15 minutos).
–
Calibrar la temperatura.
–
El sensor regulador (NTC-2) está defectuoso.
–
Aceptación (T_DIAL1, X633L/B16) → X632/A24, la tensión se quedó atascada.

F04 Temperatura
La temperatura no se estabilizó dentro de 15 minutos.
–
Aceptación (T_DIAL1, X633L/B16) → X632/A24 está cambiando constantemente (cambio > 0.3 °C/15 sec).

F05 Temperatura
Desalineación en dirección positiva no mayor que 3 °C (10 sec).
–
Aceptación (T_DIAL1, X633L/B16) → X632/A24, el cambio de tensión es insuficiente.
–
Desalineación (T_DETADJ, X632/A23) → X633R/C21 insuficiente.

F06 Temperatura
El sensor del monitoreo indica un valor constante.
–
NTC-3 defectuoso.

F07 Temperatura
La liberación de prueba está faltando (máximo tiempo de prueba es 10 minutos).
–
Problema de ejecución (software).

F08 Temperatura
CPU1 no transmite el mensaje de estado Bibag dentro de 3 sec.
–
Problema de ejecución (software).

F09 Temperatura
La desalineación del NTC_BIB no es mayor que 1 °C.
–
Aceptación (NTC_BIB, X633R/C15) → ADW en P.C.B.
LP 633, el cambio de tensión es insuficiente.
–
Desalineación (BIBAG_TE, X634R/A13) → X633R/A20 insuficiente.

F10 Temperatura
La muestra de temperatura se encuentra fuera del rango de medición (15 a 45 °C).
–
Aceptación (NTC_BIB, X633R/C15) → ADW en P.C.B.
LP 633.

F95 Temperatura
Error del sistema.

---

## Página 39

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Prueba de presión negativa de retención

Descripción del test:

Dentro de un período de tiempo específico, el valor real del transductor de presión del dialisado debe cambiar dentro de límites determinados solo.

**Ilustración**

X632/A19

ACKN_ASP

LP 632

CI
X632/B22

CPU 2

X632/C27

UF_P_CTL

X632/A29

P_DIAL

X632/B27

X632/B28

X633L/B6

X634R/A23

X634R/A24

LP 633

LP 634

**Tablero**

**Entrada**

**Salida**

X634L/B10

X633R/C28

X634R/A24

X631/A20
X631/A21

LP 631

LP 630

**Búsquedas de datos**

**CPU 1**

**Madre**

**Tablero**

UF_P_CTL

+P_DIAL

LP 635
(4008 E)
LP 649
(4008 B)

**Display**

**Tablero**

LP 922
(4008 S)
LP 924
(4008 H)

**Generación de test**

**Retroalimentación**

1-32

4008
4/08.03 (TM)

### Tabla detectada 1
```metadata
pagina: 39
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 39 del manual Fresenius 4008.
```
| LP 632
CPU 2 | |
| --- | --- |
| 27 | |
| 20 | |
| LP 631
CPU 1 | |

```metadata
pagina: 39
imagen: data/images/fresenius_4008_service_manual/P39_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Ilustración: Dentro de un período específico de tiempo, el valor real del transductor de presión del dializante debe cambiar dentro de límites muy limitados. 
Descripción del test:. Página 39 del manual.
```
![tabla página 39](data/images/fresenius_4008_service_manual/P39_i0.png)

### Tabla detectada 2
```metadata
pagina: 39
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 39 del manual Fresenius 4008.
```
| | DATA BUS | | |
| --- | --- | --- | --- |

```metadata
pagina: 39
imagen: data/images/fresenius_4008_service_manual/P39_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: LP 633 | X634R/A24 | X633L/B6. Página 39 del manual.
```
![tabla página 39](data/images/fresenius_4008_service_manual/P39_i1.png)

---

## Página 40

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*Error de presión negativa*
Descripción del error:
Mensaje de error
Presión de dialisis negativa

F01 Presión negativa
Durante la fase de inicio, se ha desarrollado una presión negativa superior a 450 mmHg (tiempo de prueba máximo 120 sec),
–
el sistema hidráulico está contaminado,
–
la bomba de separación del aire comenzó a funcionar.

F02 Presión negativa
No fue posible establecer la presión del dialisis en el valor de prueba (-300 mmHg a -450 mmHg) (tiempo de prueba máximo 120 sec).
Al repetir la medición, se extendió el rango desde -260 mmHg hasta 490 mmHg.
–
Se ha producido una fugaz en el sistema hidráulico.
–
La bomba del UF está defectuosa.
–
Si se saltó el test de filtro HDF: Ajustar el filtro HDF.

F03 Presión negativa
El punto de trabajo (116 dígitos) del amplificador diferencial no puede ser establecido correctamente (tiempo de prueba máximo 120 sec).
–
Las variaciones de presión son demasiado grandes.
–
El conversor de señal D-A (IC11) en PCB LP 632 está defectuoso.
–
El operador de amplificación (IC1/IC3) en PCB LP 632 está defectuoso.
–
La confirmación (P_DIAL, X633L/B6) → X632/A29 está defectuosa.
–
La señal CI está ausente (LP 632 → X632/B22).

F04 Presión negativa
No se pudo completar la medición de presión (tiempo de prueba máximo 120 sec).
–
El conversor de señal D-A (IC11) en PCB LP 632 está defectuoso.
–
El operador de amplificación (IC1/IC3) en PCB LP 632 está defectuoso.
–
La confirmación (P_DIAL, X633L/B6) → X632/A29 está defetida.

F05 Presión negativa
La bomba de separación del aire comenzó a funcionar durante la fase de medición.
–
La confirmación (ACKN_ASP, X634L/B10) → X632/A19, 0 V están ausentes.
–
La bomba ASP ha sido interrumpida eléctricamente.

F06 Presión negativa
El test de presión negativa no se pasó. La caída de la presión del dialisis supera ±40 mmHg (relacionada con el cambio de los palancas de equilibrio).
–
Se ha producido una fugaz en el sistema hidráulico.

F07 Presión negativa
No se han reconocido pulsos de aumento de corriente mínimos (2x).
–
Los impulsos de 5-V de las palancas de equilibrio están ausentes (CI. X634R/A23) → X632/B22.

F95 Presión negativa
Error del sistema.
En máquinas con opción HDF, el test de presión negativa se realiza internamente solo; es decir,
V24, V24B están cerrados y V26 está abierto.

---

## Página 41

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Prueba de presión positiva

Descripción del test:

Se verifican las válvulas V24, V24B y V26 para su funcionamiento adecuado (mecanico).
Test de la unidad TMP al destonarla electrónicamente en dirección positiva.
Con el flujo de dialisado desactivado, se aplica presión positiva al sistema de equilibrio. Ahora se monitorea el valor real del transductor de presión del dialisado durante un período definido de tiempo.
Test del segmento de bomba P97.

Ilustración:

X632/C5
V43

ACKN_ASP
X632/A19

UF_P_CTRL

X632/C27

X632/C25

V24_EN

X632/C26
V24B_EN

LP 632

V24
CPU 2

X632/A4

V26
X632/A6

P_DETADJ

X632/C20

X634R/A18

X634R/C22

X634R/A24

X634L/B10

X632/A29

P_DIAL

X633L/
X633R/
A18

.

X632/B27
X632/B28

B6

X634L/A6
X634L/A8

X634L/
A25

LP 633

LP 634

X634L/A5

Placa

Placa

Entrada

Salida

X634L/
C25
.

X634L/A7

X634L/C22

X634L/A22

X633R/
C28

X634L/

X634L/
A-C28

A-C23

X631/A20
X631/A21

LP 631

LP 630

CPU 1

BUS DE DATOS

Mamá placa

V43

AIR_SEP+

DEGAS+P2

AIR_SEP-

+P_DIAL

V31

UF_P1

V35

LP 635
(4008 E)
LP 649
(4008 B)

V26

V24

V31
V33

Display
placa

LP 922
(4008 S)
LP 924
(4008 H)

P97
ASP

V37
V35
V26

V24

Generación de test/Generación de Test

Retroalimentación/Acknowledgement

1-34

4008
4/08.03 (TM)

### Tabla detectada 1
```metadata
pagina: 41
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 41 del manual Fresenius 4008.
```
| LP 634
Output
board | | | | X634L/A8 | | | | | | |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| | X634L/C22 | X634L/A22 | | | | | | | | |
| | | AIR_SEP+ | | | | V31 | | | | |

```metadata
pagina: 41
imagen: data/images/fresenius_4008_service_manual/P41_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: X634R/C22 | X634R/A24 | X634L/B10. Página 41 del manual.
```
![tabla página 41](data/images/fresenius_4008_service_manual/P41_i0.png)

### Tabla detectada 2
```metadata
pagina: 41
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 41 del manual Fresenius 4008.
```
| | | | X634L/
C25 | |
| --- | --- | --- | --- | --- |
| DATA BUS | | | | |

```metadata
pagina: 41
imagen: data/images/fresenius_4008_service_manual/P41_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: X634L/
A25 | B6 | X633L/
X633R/
A18. Página 41 del manual.
```
![tabla página 41](data/images/fresenius_4008_service_manual/P41_i1.png)

---

## Página 42

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*Error description*
 
*Error message*
 
F01 pos. Presión
La programación de primado obligatoria del CPU1 no se completó (10 sec).
–
El valvista solenoide V43 no está cerrado.

F24 pos. Presión
Error del valvista V24.
–
Aceptación (V24, X637/C1) → X632/A4, 24 V están faltando.

F25 pos. Presión
No se ha aumentado la presión por encima de 150 mmHg (cambio en presión) después del cambio de valvista.
–
Los señales de control de V24 y V24B se han confundido entre sí.
–
Se ha producido una fugación en el sistema externo (shunt interlock, líneas de dialisado, etc.).
–
Si se ha saltado la prueba del filtro HDF: Ajustar el filtro HDF.

F26 pos. Presión
No se ha compensado la presión después de abrir V43 (–125 mmHg a 55 mmHg).
–
V24 se ha quedado atascado (abierta mecánicamente).
–
V43 no está abierto.
–
V26 está fugando.

F27 pos. Presión
No se ha compensado la presión después de abrir V43 (–125 mmHg a 55 mmHg).
–
V24 se ha quedado atascado (abierta mecánicamente).
–
V43 no está abierto.
–
El valvista retentate V189 está fugando.

F02 pos. Presión
La presión de carga no puede ser medida a través del valvista solenoide V26 en el sistema hidráulico (P-Dial. < 600 mmHg, 15 sec).
–
El valvista solenoide V26 está mecánicamente cerrado.
–
El valvista solenoide V43 está mecánicamente abierto.

La cámara de equilibrio se ha activado en paso durante esta secuencia de prueba. V24, V24B y V43 están cerrados; V26 está abierta.

F03 pos. Presión
El sistema hidráulico no puede ser desoxigenado a través del valvista solenoide V43;
el punto cero de –125 a 55 mmHg no ha sido alcanzado (15 sec).
–
El valvista solenoide V26 está mecánicamente cerrada.
–
El valvista solenoide V43 está mecánicamente abierto.
–
El punto cero está fuera del rango –125 a 55 mmHg.

La cámara de equilibrio se ha activado en paso durante esta secuencia de prueba. V24, V24B y V26 están cerradas; V43 está abierta.

F04 pos. Presión
El primer punto de trabajo (220 dígitos) del amplificador diferencial no puede ser establecido.
–
Las variaciones de presión son demasiado grandes.
–
El conversor D-A (IC11) en la PCB LP 632 está defectuoso.
–
La amplificación operacional (IC1/IC3) en la PCB LP 632 está defectuosa.
–
La aceptación (P_DIAL, X633L/B6) → X632/A29 está defectuosa.

---

## Página 43

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

* F05: Presión - Resultados de detuning del test que causan un cambio en el rango de medición de más de 95 mmHg (60 sec).
- El amplificador operacional (IC2) en la PCB LP 632 está defectuoso.
- Aceptación (P_DIAL, X633L/B6) → X632/A29, cambio en la tensión demasiado grande.
- Detuning defectivo (P_DETADJ, X632/C20) → X633R/C22.
* F06: Presión - Resultados de detuning del test que causan un cambio en el rango de medición de menos de 85 mmHg (60 sec).
- El conversor D-A (IC11) en la PCB LP 632 está defectuoso.
- Aceptación (P_DIAL, X633L/B6) → X632/A29, cambio en la tensión insuficiente.
- Detuning defectivo (P_DETADJ, X632/C20) → X633R/C22.
* F07: Presión - Después del detuning en el test, existe una diferencia (P.diff > ±9 mmHg) entre la muestra y el amplificador diferencial.
- La divisora de tensión R23/R9 o el amplificador operacional IC2 está defectuoso.
- El amplificador operacional IC1/IC3 está defectuoso.
- La valvula cámara de equilibrio V36 o V38 (valva de agua antigua) está filtrando.
* F08: Presión - Resultados de detuning del test que causan un cambio en el rango de medición de más de 400 mmHg (20 sec).
- El amplificador operacional (IC2) en la PCB LP 632 está defectuoso.
- Aceptación (P_DIAL, X633L/B6) → X632/A29, cambio en la tensión demasiado grande.
- Detuning defectivo (P_DETADJ, X632/C20) → X633R/C22.
* F09: Presión - Resultados de detuning del test que causan un cambio en el rango de medición de menos de 350 mmHg (20 sec).
- El conversor D-A (IC11) en la PCB LP 632 está defectuoso.
- Aceptación (P_DIAL, X633L/B6) → X632/A29, cambio en la tensión insuficiente.
- Detuning defectivo (DIAL_DET_ADJ, X632/C20) → X633R/C22.
* F10: Presión - El segundo punto de trabajo (116 dígitos) del amplificador operacional no se puede establecer correctamente.
- El conversor D-A (IC11) en la PCB LP 632 está defectuoso.
- El amplificador operacional (IC1/IC3) en la PCB LP 632 está defectuoso.
* F11: Presión - Cambio en la presión del dialisado después de cerrar el solenoide V43 (cambio de cero punto de ±20 mmHg dentro de 15 sec).
- La valvula solenoide V24B no está cerrada.
- La valvula cámara de equilibrio V36 o V38 (valva de agua antigua) está filtrando.

*   La cámara de equilibrio se activa en paso durante esta secuencia de prueba. Se cierran V43, V24B y V26; se abre V24.
*   1-36
*   4008
*   4/08.03 (TM)

---

## Página 44

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*F12: Presión de carga*
La presión de carga no se puede medir a través de las válvulas solenoide V24 y V24B en el sistema hidráulico (Dial. < 600 mmHg, 15 sec).
–
Válvula solenoide V24 o V24B no está abierta mecánicamente.

*F13: Presión de carga*
El sistema hidráulico no se puede desoxigenar a través de la válvula solenoide V43 (Dial. no igual a –125 a 55 mmHg, 20 sec).
–
La válvula solenoide V24 no está cerrada.
–
Válvula solenoide V43 neither abre eléctricamente ni mecánicamente.

*F14: Presión de carga*
Cambio de cero después de la apertura de la válvula solenoide V43 (20 sec).
Estándar: Dial. no igual a –125 a 55 mmHg.
Opción HDF: Dial. no igual a –125 a 60 mmHg.
–
La válvula solenoide V24 no está cerrada.

*F15: Presión de carga*
La presión de carga está por debajo de 780 mmHg ±30 mmHg (10 sec).
–
La presión de carga es demasiado baja.

*F16: Presión de carga*
Durante la fase de inicio, la presión cayó por debajo de 620 mmHg (tolerancia de medición: ±30 mmHg, tiempo de prueba máximo 120 sec).
–
Leyenda mayor en el sistema hidráulico.
–
El cojín del bomba UF está defectuoso.
–
La presión de carga es demasiado baja.
–
El bombeador de separación del aire falla a cerrar.
–
La válvula de alivio está filtrada.

*F17: Presión de carga*
Durante la fase de inicio, no se pudo reducir la presión del dializante a un valor por debajo de 760 mmHg (tolerancia de medición: ±30 mmHg, tiempo de prueba máximo 120 sec).
–
La presión de carga es demasiado alta.
–
El cojín del bomba UF está defectuoso.

*F18: Presión de carga*
El punto de trabajo (116 dígitos) del amplificador diferencial no se puede configurar correctamente (tiempo de prueba máximo 120 sec).
–
Las variaciones de presión en el sistema son demasiado grandes.

*F19: Presión de carga*
La conclusión de la medición de presión no fue posible (tiempo de prueba máximo 120 sec).
–
El conversor D-A (IC11) en P.C.B. LP 632 está defectuoso.
–
La confirmación (P_DIAL, X633L/B6) → X632/A29 está defectuosa.

---

## Página 45

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

* F20: Presión positiva - Prueba de presión positiva fallida. Mientras el flujo estaba apagado, se detectó una caída de presión superior a ±80 mmHg/min en el sistema hidráulico.
* F21: Presión dialésica - No se puede establecer la presión dialésica entre 460 y 760 mmHg ±30 mmHg (10 sec).
* F22: Presión positiva - El pump de separación del aire no está funcionando durante la fase de prueba (2 sec).
* F23: Presión positiva - Caída de presión en el sistema hidráulico durante la fase de medición (8 sec). Cambio superior a +4 dígitos o inferior a –8 dígitos.
* F24-F27: Ver entre F01 y F02
* F28: Prueba funcional del ASP - ASP line segment occluso
* F95: Error del sistema

---

## Página 46

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Prueba de función UF

Descripción del test:

CPU1 activa el bombillo UF a una velocidad definida.
CPU2 verifica el bombillo UF.
CPU2 bloquea la línea de control del bombillo UF y verifica si el bombillo UF se detiene.
Verificación del contador UF.

Además, con la opción HDF integrada 4008:
CPU1 activa el bombillo UF 2 a una velocidad definida.
CPU2 verifica las funciones hídricas y eléctricas del bombillo UF 2.
CPU2 bloquea la línea de control del bombillo UF 2 y verifica si se detiene.
Verificación del contador UF2.

Ilustración:

X632/C7
UF_P2

UF_P1

X632/A7

LP 632

UF_P_EN

X632/C28

CPU 2

X634R/A24

X632/C27
UF_P_CTL

UF_P2CTL
P_DIAL
X632/B24
X632/A29

X634R/
X634R/

X633L/

X632/B27
X632/
B28

C11

A22

B6

LP 633

LP 634

Placa madre

placa madre

Entrada

Salida

A-C23
A-C24
X634L/
X634L/
X633L/

X633L/
C23
C14

X633R/
C28

X631/A20
X631/A21

LP 631

LP 630

CPU 1

BUS de datos

.
.

Placa madre

UF_P2 (solo en 4008 HDF)

UF_P1

+P_DIAL

LP 635
(4008 E)
LP 649
(4008 B)

Dispositivo de muestra

placa de muestra

LP 922
(4008 S)
LP 924
(4008 H)

Generación de test/Generación de Test

Respuesta/Acknowledgement

4008
4/08.03 (TM)
1-39

### Tabla detectada 1
```metadata
pagina: 46
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 46 del manual Fresenius 4008.
```
| LP 632
CPU 2 | |
| --- | --- |
| B27 | |
| 20 | |
| LP 631
CPU 1 | |

```metadata
pagina: 46
imagen: data/images/fresenius_4008_service_manual/P46_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: * **Activación del bombillo de UF**: El procesador CPU1 activa el bombillo de UF 2 a una velocidad definida.
* **Verificación de la función hidráulica y eléctrica del UF 2**: El procesador CPU2 verifica la función hidráulica y eléctrica del UF 2.
* **Bloqueo de la línea de control del UF 2 y verificación de su parada**: El procesador CPU2 bloquea la línea de control del UF 2 y verifica si se detiene.
* **Verificación. Página 46 del manual.
```
![tabla página 46](data/images/fresenius_4008_service_manual/P46_i0.png)

### Tabla detectada 2
```metadata
pagina: 46
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 46 del manual Fresenius 4008.
```
| | X63
C23 | 3L/ | |
| --- | --- | --- | --- |
| DATA | BUS | | |

```metadata
pagina: 46
imagen: data/images/fresenius_4008_service_manual/P46_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: board
board
Input | LP 633 | B6. Página 46 del manual.
```
![tabla página 46](data/images/fresenius_4008_service_manual/P46_i1.png)

### Tabla detectada 3
```metadata
pagina: 46
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 46 del manual Fresenius 4008.
```
| . | |
| --- | --- |

```metadata
pagina: 46
imagen: data/images/fresenius_4008_service_manual/P46_i2.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: board
board
Input | Output | LP 634. Página 46 del manual.
```
![tabla página 46](data/images/fresenius_4008_service_manual/P46_i2.png)

### Tabla detectada 4
```metadata
pagina: 46
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla inferida por columnas alineadas o codigo mas descripcion. Tabla/listado técnico u operativo extraído de la página 46 del manual Fresenius 4008.
```
*   **CPU1**: activa la bomba de UF a una tasa definida.
*   **CPU2**: verifica la bomba de UF.
*   **CPU2**: bloquea la línea de control de la bomba de UF y verifica si la bomba de UF se detiene.

### Tabla detectada 5
```metadata
pagina: 46
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla inferida por columnas alineadas o codigo mas descripcion. Tabla/listado técnico u operativo extraído de la página 46 del manual Fresenius 4008.
```
*   **CPU1**: activa el bombillo de bombeo UF 2 a una velocidad definida.
*   **CPU2**: verifica la función hidráulica y eléctrica del bombo UF 2.
*   **CPU2**: bloquea la línea de control del bombo UF 2 y verifica si se detiene.

---

## Página 47

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*Error description*
 
*Descripción del error*

F01 UF-Function
La pausa entre los golpes del bomba UF 1 fue menor que 220 ms. La entrega de volumen correcto no se garantiza debido a una pausa demasiado corta de regreso.
–
CPU1 emitió un ritmo de bombeo demasiado alto.

F02 UF-Function
El tiempo de pulso para la bomba UF 1 es menor que 180 ms. La entrega de volumen correcta no se garantiza debido a un tiempo de emisión demasiado corto.
–
La monoflop en el PCB LP 634 está defectuoso (IC42/R82/C47).

F03 UF-Function
El tiempo de pulso para la bomba UF 1 es mayor que 500 ms. Un ritmo máximo de 5000 ml/h no es posible.
–
La monoflop en el PCB LP 634 está defectuoso (IC42/R82/C47).

F04 UF-Function
No hay actividad de la bomba UF 1 durante el testeo (5 sec).
–
Aceptación (UF_P1, X637/B23) → X632/A7, no pulsos BAJOS.
–
Línea de control (UF_P1, X634L/ABC23) → X637/B23, no pulsos BAJOS.

F05 UF-Function
La bomba UF 1 no puede ser detenida por CPU2.
–
Línea de control (UF_P_EN, X632/C28) → X634R/A22, 5 V faltan.
–
El entrada de reset en IC42/pin 3 del PCB LP 634 está defectuoso.

F06 UF-Function
La aceptación de la bomba UF 1 por CPU1 es defectuosa.
–
Aceptación (UF_P1, X637/B23) → X622L/C14, no pulsos BAJOS.

F07 UF-Function
El cambio de presión después de un golpe es menor que 20 mmHg.
–
La bomba UF 1 está defectuosa mecánicamente.
–
Línea de control (UF_P1_CTL, X632/C27) → X634R/A24, no pulsos BAJOS.

F09 UF-Function
La presión del dializante está fuera del rango de medición (15s).
–
El sensor de presión de la bomba UF defectuoso.
–
Conversor analógico-digital (IC11) en el PCB LP 632 defectuoso
–
Amplificador operacional (IC1/IC3) en el PCB LP 632 defectuoso

F11 UF-Function
La pausa entre los golpes de la bomba UF 2 fue menor que 220 ms. La entrega de volumen correcto no se garantiza debido a una pausa demasiado corta de regreso.
–
CPU1 emitió un ritmo de bombeo demasiado alto.

F12 UF-Function
El tiempo de pulso para la bomba UF 2 es menor que 180 ms. La entrega de volumen correcta no se garantiza debido a un tiempo de emisión demasiado corto.
–
La monoflop en el PCB LP 634 está defectuoso (IC42/R65/C45).

---

## Página 48

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

* F13: La duración del pulso para la bomba UF 2 es mayor que 500 ms. Una tasa máxima de 5000 ml/h no es posible.
* F14: No hay actividad de la bomba UF 2 durante el test (4 sec).
 + - Señal de reconocimiento (UF_P2, X637/B26) → X632/C7, no pulsos BAJOS.
 + - Línea de control (UF_P2, X634L/ABC24) → X637/B26, no pulsos BAJOS.
* F15: La bomba UF 2 no puede ser detenida por CPU2.
 + - Línea de control (UF_P_EN, X632/C28) → X634R/A22, 5 V faltan.
 + - El entrada de reset en IC42/pin 13 en la PCB LP 634 está defectuosa.
* F16: La respuesta de reconocimiento de la bomba UF 2 por CPU1 es defectuosa.
 + - Señal de reconocimiento (UF_P2, X637/B26) → X633L/C23, no pulsos BAJOS.
* F09: La presión del dializante está fuera del rango de medición (15s).
 + - Transductor de presión UF defectuoso
 + - Conversor D/A (IC11) en la PCB LP 632 defectuoso
 + - Amplificador operacional (IC1/IC3) en la PCB LP 632 defectuoso
* F17: El cambio de presión después de un pulso de la bomba UF 2 es menor que 20 mmHg.
 + - La bomba UF 2 está mecánicamente defectuosa.
 + - Línea de control (UF_P2_CTL, X632/B24) → X634R/C11, no pulsos ALTO.
* F20: La diferencia en volumen entre la bomba UF 1 y la bomba UF 2 es mayor que el 25% (rango de tolerancia del 15% al 35%).
 + - El ajuste del volumen de la bomba UF 1 o la bomba UF 2 ha sido mal ajustado.
* F95: Error del sistema.

---

## Página 49

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Prueba de conductividad

Descripción del test:

Prueba de los límites de alarma mediante detección electrónica de la conductividad con un aumento del 5% o una disminución del 5%.

**Ilustración**

* LP 632
* HOTRINSE
* X632/A26
* CPU 2
* COND_DET
* X632/A21
* X632/A22
* COND_SIG

7b

* X632/B27
* X632/B28
* X633L/B31
* X633L/B8
* X634R/C24
* LP 633
* LP 634
* X633R/A16

**Entrada y salida**

* X633R/
* C17
* X633R/C27
* X631/A20
* X631/A21

**CPU 1**
* LP 631
* LP 630

**DATA BUS**

**Mamá placa**

* COND_C108
* COND_BIB
* COND_C1
* LP 635
* (4008 E)
* LP 649
* (4008 B)

**(Bibag-LF-Zelle)**

**Display**
* board

* LP 922
* (4008 S)
* LP 924
* (4008 H)

**Generación de test**

**Retroalimentación**

1-42

### Tabla detectada 1
```metadata
pagina: 49
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 49 del manual Fresenius 4008.
```
| LP 632
CPU 2 | |
| --- | --- |
| 27 | |
| 20 | |
| LP 631
CPU 1 | |

```metadata
pagina: 49
imagen: data/images/fresenius_4008_service_manual/P49_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: # Descripción del test de límites de alarma

# Ilustración: Prueba de los límites de alarma mediante desafinado electrónico de la conductividad en +5% o -5%

# Descripción del test:. Página 49 del manual.
```
![tabla página 49](data/images/fresenius_4008_service_manual/P49_i0.png)

### Tabla detectada 2
```metadata
pagina: 49
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 49 del manual Fresenius 4008.
```
| DATA | BUS | |
| --- | --- | --- |

```metadata
pagina: 49
imagen: data/images/fresenius_4008_service_manual/P49_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: X633R/C27 | X633R/
C17 | baord
board
Input. Página 49 del manual.
```
![tabla página 49](data/images/fresenius_4008_service_manual/P49_i1.png)

---

## Página 50

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*Error de conductividad*
Descripción del error
Mensaje de error
Descripción

F01 Conductividad
La conductividad no se encuentra dentro de los límites de escala o no se estabiliza dentro de 10 minutos (±0,1 mS/10 sec).
–
No se ha conectado el concentrado.
–
Aceptación (COND_SIG, X633L/B8) → X632/A22, voltaje fuera del rango de medición o inestable.

F02 Conductividad
Desalineación en dirección positiva no mayor que 0,5 mS (10 sec).
–
Aceptación (COND_SIG, X633L/B8) → X632/A22 insuficiente.
–
Desalineación (COND_DET, X632/A21) → X633L/B31 insuficiente.

F03 Conductividad
Desalineación en dirección negativa no mayor que 0,5 mS (10 sec).
–
Aceptación (COND_SIG, X633L/B8) → X632/A22 insuficiente.
–
Desalineación (COND_DET, X632/A21) → X633L/B31 insuficiente.

F04 Conductividad
La celda de conductividad indica un valor constante.
–
La celda CD está defectuosa.

F05 Conductividad
El CPU1 no transmite el mensaje de estado Bibag dentro de 3 sec.
–
Problema de ejecución (software).

F08 Conductividad
El CPU 1 falla en aumentar el punto de trabajo (cuando la conductividad es <40mS/cm sin compensación) para la conductividad Bibag por > 5 dígitos.
–
Desalineación (HOT_RINSE, X634R/C24 → X633R/A16) no a 12V
–
P.C.B. LP633 T2 o IC26 defectuosa

F06 Conductividad
La desalineación de la celda CD Bibag no es mayor que 1 mS/cm.
–
Aceptación (COND_SIGNAL3, X633R/A12) → MP TP3 en
P.C.B. LP 633, cambio de voltaje insuficiente.
–
Desalineación (COND_DET, X632/A21) → X633L/B31 insuficiente.

F07 Conductividad
La celda CD Bibag muestra un valor fuera del rango de medición (46 a 84 mS/cm).
–
Aceptación (COND_SIGNAL3, X633R/A12) → MP TP3 en
P.C.B. LP 633.
–
Conductividad fuera del rango de detección esperado causada por un concentrado incorrecto en la puerta de bicarbonato o una temperatura demasiado baja.

F95 Conductividad
Error del sistema.

---

## Página 51

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Prueba de filtro Diasafe/HDF

Descripción del test:

Prueba de los filtros mediante prueba del volumen de la capilla interna y prueba de presión.

**Ilustración**

X632/B5
V_DSAFE

X632/C25

V24_EN

X632/C26
V24B_EN

LP 632

CPU 2

V26
X632/A6

X634R/A18

X634R/C22

X632/A29

P_DIAL

X633L/

X632/B27
X632/B28

B6

X634L/A-C28

LP 633

LP 634

X634L/C5

**Tabla de conexiones**

| Conexión | Input | Output |
| --- | --- | --- |
| X634L/C25 | . | . |
| ... | ... | ... |
| X634L/C7 | X634L/A7 | C28 |
| X634L/ | C28 | X633R/ |
| X634L/ | A-C30 | X634L/ |

**Conexiones de datos**

Mother

board

V112

DEGAS+P1

FLOW+P1

+P_DIAL

V36

UF_P1

V35

LP 635
(4008 E)

LP 649
(4008 B)

V26

V32

**Display**

board

LP 922
(4008 S)

LP 924
(4008 H)

V26

V36
V35
V35

### Tabla detectada 1
```metadata
pagina: 51
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 51 del manual Fresenius 4008.
```
| X632/C25 V24_EN
LP 632 X632/C26 V24B_EN
CPU 2 X632/A6 V26
X634R/A18 X634R/C22
X632/A29 P_DIAL
X633L/
32/B27 X632/B28 B6
X634L/A-C28
LP 633 LP 634
X634L/C5
Input Output
board board X634L./C7
. X634L/A7
X634L/C25
X633R/
C28 X634L/ A-C23 X634L/ A-C30
31/A20 X631/A21
LP 631
CPU 1 LP 630 DATA BUS
Mother
board
V112 DEGAS+P1
+P_DIAL FLOW+P1
UF_P1 V35 V36
LP 635 LP 649 V26
(4008 E) (4008 B) V32
Display
board
LP 924 LP 922
(4008 H) (4008 S)
V26
V35 V36 V35
Testgenerierung/Generation of Test | | | | |
| --- | --- | --- | --- | --- |
| | X634L/C5 | | | |
| | X634L./C7
X634L/A7 | | | |
| | .
X634L/A7 | | | |

```metadata
pagina: 51
imagen: data/images/fresenius_4008_service_manual/P51_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: *Sección de recursos visuales*
*Test de filtros*

*Verificación del volumen de la cámara interna de filtrado y prueba de presión retención.*. Página 51 del manual.
```
![tabla página 51](data/images/fresenius_4008_service_manual/P51_i0.png)

### Tabla detectada 2
```metadata
pagina: 51
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 51 del manual Fresenius 4008.
```
| Mother
board | | | |
| --- | --- | --- | --- |

```metadata
pagina: 51
imagen: data/images/fresenius_4008_service_manual/P51_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: board
board
Input | LP 633 | B6. Página 51 del manual.
```
![tabla página 51](data/images/fresenius_4008_service_manual/P51_i1.png)

---

## Página 52

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*Error F02: La cámara de equilibrio no fue detenida por CPU1 (24 segundos).*
*La mensaje a través de la interfaz serial desde CPU1 hasta CPU2 está ausente.*
*El pulso de aumento de corriente está ausente (CI, X634R/A23) → X633L/C31, no 5V.*

*Error F04: CPU1 falló en completar un cambio de cámara de equilibrio dentro de 20 segundos (30 ml fluido no eliminado?).*
*La mensaje a través de la interfaz serial desde CPU1 hasta CPU2 está ausente.*
*El pulso de aumento de corriente está ausente (CI, 634R/A23) → 633L/C31, no 5V.*

*Error F06: Durante el período de construcción de presión se desarrolló una presión negativa de menos de –450 mHg durante (24 segundos).*
*La válvula Diasafe no está abierta, línea de control (V_DSAFE, X632/B5) → X637/C16, 0 V están ausentes.*

*Error F07: Después de que se haya eliminado el máximo volumen de fluido de 145 ml + 30 ml, la presión negativa esperada de –300 mmHg a –450 mm Hg no se ha construido.*
*La filtración major en la membrana y/o caja del filtro de Diasafe y/o las O-rings en el soporte/fijaciones.*
*La V26 electricamente o mecánicamente no está cerrada.*

*Error F08: La presión negativa de más de –300 mmHg se ha desarrollado antes de que se haya eliminado el mínimo fluido de 145 ml –30 ml.*
*El filtro Diasafe está contaminado.*
*El filtro Diasafe no fue correctamente desaerado al inicio del test.*
*La V112 electricamente o mecánicamente no está abierta.*

*Error F09: El punto cero para la medición de presión no se puede establecer. El máximo tiempo de prueba ha sido superado (máximo tiempo de prueba 5 minutos).*
*La filtración major en la membrana y/o caja del filtro de Diasafe y/o las O-rings en el soporte/fijaciones.*
*La PCB LP 632, IC3/pin 12 no está en su lugar o el IC está defectuoso (amplificador diferencial).*

*Error F10: La presión negativa a ser alcanzada en el test no ha estabilizado dentro del máximo tiempo de prueba de 5 minutos (cambio > ±16.7 mmHg/min).*
*La filtración major en la membrana y/o caja del filtro de Diasafe y/o las O-rings en el soporte/fijaciones.*
*La filtración en el sistema hidráulico.*
*La V26 electricamente o mecánicamente no está cerrada.*

*   F20: Díasafe
*   No fue posible primar (desaerizar) el filtro de dializante dentro de 2 minutos.
*   Problemas de flujo.
*   El programa de primado está activo permanentemente (sensor de nivel, agua de osmosis o PCB LP 633, IC36 defectuoso).

---

## Página 53

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*Error HDF-Filter*
Descripción:
La opción Diasafe no ha sido configurada aunque se ha seleccionado ON-LINE HDF.
–
CPU 2: Arreglo de switches DIP 2, switch 1 no configurado en ON.

*F02 HDF-Filter*
Descripción:
CPU1 falló al detener la cámara de equilibrio (24 sec).
–
La mensaje a través del interfaz serial desde CPU1 a CPU2 está ausente.
–
El pulso de ascenso actual es ausente (CI, X634/A23) → X633L/C31, no 5-V pulse.

*F04 HDF-Filter*
Descripción:
CPU1 falló al completar una cámara de equilibrio de flujo dentro de los 20 sec (30 ml fluido no eliminado?).
–
La mensaje a través del interfaz serial desde CPU1 a CPU2 está ausente.
–
Verificar el pulso de ascenso actual.

*F06 HDF-Filter*
Descripción:
Durante la fase de construcción de presión, se ha desarrollado una presión negativa de menos de –370 mmHg (24 sec).
–
El filtro HDF está cerrado/clogueado.
–
La válvula Diasafe no está abierta, línea de control (V_DSAFE, X632/B5) → X637/C16, 0 V están ausentes.

*F07 HDF-Filter*
Descripción:
Después de eliminar el volumen máximo de fluido de 255 ml +60 ml se ha fallado la presión negativa esperada de –220 mmHg hasta –370 mmHg (24 sec).
–
Leyenda mayor en el filtro Diasafe/HDF y/o caja de filtro.
–
Leyenda mayor en las O-rings del soporte/fijaciones.
–
V26 electricamente o mecánicamente no cerrada.

*F08 HDF-Filter*
Descripción:
Se ha desarrollado una presión negativa de menos de –220 mmHg antes de alcanzar la eliminación mínima de fluido de 255 ml –60 ml (24 sec).
–
Los filtros Diasafe/HDF están contaminados.
–
Los filtros Diasafe/HDF no han sido correctamente desaerizados al inicio del test.
–
V112 electricamente o mecánicamente no abierta.

*F09 HDF-Filter*
Descripción:
El punto cero para la medición de presión no puede ser configurado. El tiempo máximo de prueba se ha excedido (10 min).
–
Leyenda mayor en el filtro Diasafe/HDF y/o caja de filtro.
–
Leyenda mayor en las O-rings del soporte/fijaciones.

*F10 HDF-Filter*
Descripción:
La presión negativa a alcanzar en la prueba no ha estabilizado dentro del tiempo máximo de prueba de 10 minutos (cambio >
±13.3 mmHg/min).
–
Leyenda mayor en el filtro Diasafe/HDF y/o caja de filtro.
–
Leyenda mayor en las O-rings del soporte/fijaciones.
–
Leyenda mayor en el sistema hidráulico.
–
V26 electricamente o mecánicamente no cerrada.

---

## Página 54

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

* F20: filtro HDF - No se pudo primar el filtro Diasafe dentro de 2 minutos.
* F21: filtro HDF - No se pudo correctamente limpiar y primar el filtro HDF dentro de 5 minutos antes del test.
* F22: filtro HDF - No se pudo correctamente limpiar y primar el filtro HDF dentro de 5 minutos después del test.
* F95: error del sistema.

---

## Página 55

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Test Online plus / Diasafe plus-Filter

F01 ONLINE plus
F01 DIASAFE plus
F01 HPU
Opciones de prueba y configuración del DIP no coinciden.

Estado del procesador 1 (MST), estado del HPU y configuración del DIP/Switch2 Array2
cambiado durante la prueba en tiempo real.
–
ONLINE plus:
CPU 2: Array 2, DipSw2 no configurada para OFF
CPU 2: Array 2, DipSw3 no configurada para ON
–
DIASAFE plus:
CPU 2: Array 2, DipSw2 no configurada para OFF
CPU 2: Array 2, DipSw3 no configurada para OFF
–
Estado del MST transmitido por CPU1 no coincidente con la configuración establecida
del DIP/Switch2 de array 2.
–
Cambios en el DIP/Switch2 Array2 mientras la prueba estaba en curso.
–
HPU desconectado.

F34 ONLINE plus
F34 DIASAFE plus
Prueba de presión retención no pasada. ¿Excedido el número máximo de tratamientos?
–
Membranas filtrantes de Diasafe y HDF filtrando/worn.

F02 ONLINE plus
F02 DIASAFE plus
F02 HPU
Presión en salida del dializador (DA1) fuera del rango permitido (10s).
Rango de prueba de DA1: –125mmHg ≤ P_dial ≤ 55 mmHg
–
Aceptación DA 1 (P_DIAL, X633L/B6) → X632/A29
–
Línea de aceptación DA 2 (ver diagrama del HPU)

F03 ONLINE plus
F03 DIASAFE plus
F03 HPU
Comparación cruzada de ambos transductores de presión (DA1 / DA2) fuera del tolerancia aceptable (10s).
P(DA2) == P(DA1) ±20mmHg
–
Aceptación DA 1 (P_DIAL, X633L/B6) → X632/A29
–
Línea de aceptación DA 2 (ver diagrama del HPU)

F41 ONLINE plus
F41 DIASAFE plus
F41 HPU
El valvula de prueba V183 está filtrando. Aumento de presión en el sistema de ∆P(DA2) > 30 mmHg dentro de 4s.
–
V183 abierto, contaminado o mecánicamente defectivo
–
Etapa de salida del HPU, etc. defectiva

F42 ONLINE plus
F42 DIASAFE plus
F42 HPU
No aumento de ∆P(DA2) > 200 mmHg dentro de 4s después de abrir la valvula de prueba V183 en el sistema.
–
V183 falla a abrir o mecánicamente defectivo.
–
Bombilla de aire defectiva, no corriendo
–
Etapa de salida del HPU, V183 y/o bombilla de aire etc. defectiva

### Tabla detectada 1
```metadata
pagina: 55
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla inferida por columnas alineadas o codigo mas descripcion. Tabla/listado técnico u operativo extraído de la página 55 del manual Fresenius 4008.
```
| F01 | ONLINE plus |
| --- | --- |
| F01 | DIASAFE plus |
| F01 | HPU |

### Tabla detectada 2
```metadata
pagina: 55
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla inferida por columnas alineadas o codigo mas descripcion. Tabla/listado técnico u operativo extraído de la página 55 del manual Fresenius 4008.
```
| F02 | ONLINE plus |
| --- | --- |
| F02 | DIASAFE plus |
| F02 | HPU |

### Tabla detectada 3
```metadata
pagina: 55
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla inferida por columnas alineadas o codigo mas descripcion. Tabla/listado técnico u operativo extraído de la página 55 del manual Fresenius 4008.
```
| F03 | ONLINE plus |
| --- | --- |
| F03 | DIASAFE plus |
| F03 | HPU |

### Tabla detectada 4
```metadata
pagina: 55
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla inferida por columnas alineadas o codigo mas descripcion. Tabla/listado técnico u operativo extraído de la página 55 del manual Fresenius 4008.
```
| F41 | ONLINE plus |
| --- | --- |
| F41 | DIASAFE plus |
| F41 | HPU |

### Tabla detectada 5
```metadata
pagina: 55
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla inferida por columnas alineadas o codigo mas descripcion. Tabla/listado técnico u operativo extraído de la página 55 del manual Fresenius 4008.
```
| F42 | ONLINE plus |
| --- | --- |
| F42 | DIASAFE plus |
| F42 | HPU |

---

## Página 56

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*F43 ONLINE plus*
*F43 DIASAFE plus*
*F43 HPU*

La rango de presión de prueba inferior de ∆P(DA2) > 300 mmHg no se logró alcanzar dentro de 1s después de cerrar la válvula de prueba V183.
–
*HPU, etapa de salida etc.* defectiva
–
*Filtro ONLINE* quebrado

*F44 ONLINE plus*
*F44 DIASAFE plus*
*F44 HPU*

El rango de presión de prueba superior de ∆P(DA2) 750 mmHg se excedió dentro de 4s después de cerrar la válvula de prueba V183.
–
*HPU, etapa de salida etc.* defectiva

*F04 ONLINE plus*
*F04 DIASAFE plus*

El airepompa está funcionando aunque la válvula V43 está cerrada.
–
*HPU, etapa de salida etc.* defectiva

*F05 ONLINE plus*

La puerta del módulo Online Sys está abierta durante el test de tasa.
–
Cierra módulo door.

*F06 ONLINE plus*

El puerto 1 está abierto durante la primera fase de construcción de presión.
–
Cierra puerto 1 (sustituye puerto).

*F07 ONLINE plus*

El puerto 2 está abierto durante la primera fase de construcción de presión.
–
Cierra puerto 2 (limpiar puerto).

*F08 ONLINE plus*

La falla en alcanzar la presión de prueba PDIAL2 > 795 mmHg dentro de 12s.
–
Calibrar presión dializada.
–
Sustituir DA 2 (re-calibración requerida)
–
Pompa de aire (185) o válvula de prueba (V183) defectiva
–
Sistema hidráulico o válvula ONL3 (191) quebrado
–
Control de pompa de aire (185) basado en el estado de V43 defectivo (HPU defectiva)

*F09 ONLINE plus*

La pompa del sistema Online no cumplió con la primera prueba de tasa de 100 ml/min ± 9 ml/min.
–
Control de pompa del sistema Online defectivo

*F10 ONLINE plus*

El monitoreo unitario (sensor Hall) del rotor de la bomba detecta una rotación incorrecta del rotor (tasa deseada 300 ml/min ± 25%).
–
Control de bombeo del sistema Online defectivo (fuera del tolerancia de ±25%)
–
Sensor Hall / electrónica defectiva

*F11 ONLINE plus*

La pompa del sistema Online no cumplió con la segunda prueba de tasa de 300 ml/min ± 9 ml/min.
–
Control de bombeo del sistema Online defectivo

*F12 ONLINE plus*

Después de apagar el sistema de bombeo en el test, el monitoreo unitario (sensor Hall) detecta que el rotor no se detuvo correctamente.
–
Pompa de stop (etapa de salida) defectiva
–
Sensor Hall / electrónica defectiva

### Tabla detectada 1
```metadata
pagina: 56
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla inferida por columnas alineadas o codigo mas descripcion. Tabla/listado técnico u operativo extraído de la página 56 del manual Fresenius 4008.
```
| F43 | ONLINE plus |
| --- | --- |
| F43 | DIASAFE plus |
| F43 | HPU |

### Tabla detectada 2
```metadata
pagina: 56
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla inferida por columnas alineadas o codigo mas descripcion. Tabla/listado técnico u operativo extraído de la página 56 del manual Fresenius 4008.
```
| F44 | ONLINE plus |
| --- | --- |
| F44 | DIASAFE plus |
| F44 | HPU |

---

## Página 57

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

* F13: ONLINE plus - Después de apagar el sistema de bombeo ONLINE y realizar la prueba, se detecta una tasa real del módulo mayor que 0 ml/min.
* F14: ONLINE plus - Después de activar el bombear pump sustituto, el sensor de rotación del motor (Hall) detecta una rotación incorrecta del rotor (tasa deseada 300 ml/min).
* F15: ONLINE plus - Después de activar el bombear pump sustituto, el sistema no cumple con la tasa de prueba de 300 ml/min ±9ml/min.
* F16: ONLINE plus - La puerta 1 está abierta durante la secuencia de prueba del valvula ONL.
* F17: ONLINE plus - La puerta 2 está abierta durante la secuencia de prueba del valvula ONL.
* F18: ONLINE plus - El reconocimiento de ONL1 (V193) difiere del estado deseado de la válvula.
* F19: ONLINE plus - El reconocimiento de ONL2 (V192) difiere del estado deseado de la válvula.
* F20: ONLINE plus - El reconocimiento de ONL3 (V191) difiere del estado deseado de la válvula.
* F21: ONLINE plus - La prueba de fugas de ONL3 (V191) falló. Se ha superado el descenso permitido de ∆P < –10 mmHg o se ha alcanzado una presión máxima P ≤ 710 mmHg.
* F22: ONLINE plus - La prueba de fugas de ONL2 (V192) falló. Se ha superado el descenso permitido de ∆P < –10 mmHg o se ha alcanzado una presión máxima P ≤ 710 mmHg.

*F23 ONLINE plus*
*Prueba de fugazidad de ONL1 (V193)*
*La prueba de fugazidad ONL1 (V193) no ha sido superada.*
*Se ha excedido el permiso de caída de presión ∆P < –10 mmHg o*
*la presión de prueba es P ≤ 710mmHg.*
 
*Valvula ONL1 (V193)* en el módulo ONLINE Sys está fugaz
*El sistema / conexiones tuberías están fugaces*

1-50

4008
4/08.03 (TM)

---

## Página 58

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*F24 ONLINE plus*
Después de que las válvulas ONL1 a 3 se abrieron, la caída de presión en el sistema fue insuficiente (∆P < –100 mmHg).
–
Válvula ONL1/ONL2/ONL3 eléctricamente o mecánicamente no se abre.
–
Tubo curvo.
–
Filtro HDF contaminado fuertemente.

*F25 ONLINE plus*
No hay cambio de presión de ∆P > 40 mmHg dentro de 15s.
–
Filtro HDF membrana con fugas (fuga mayor).
–
No se ha instalado el filtro HDF.

*F26 ONLINE plus*
*F26 DIASAFE plus*
Presión insuficiente del sistema (P < 750mmHg).
–
Filtro HDF membrana con fugas (fuga mayor).
–
No se ha instalado el filtro HDF.
–
Sistema de fluidos híbridos con fugas.

*F27 ONLINE plus*
*F27 DIASAFE plus*
Después de que la válvula V189 se abrió, la caída de presión en el sistema fue insuficiente (∆P < –70 mmHg).
–
Válvula V189 eléctricamente o mecánicamente no se abre.
–
Filtro Diasafe contaminado fuertemente.
–
Filtro antes/después de V43 contaminado fuertemente.

*F28 ONLINE plus*
*F28 DIASAFE plus*
Aumento de presión en el sistema que falla a superar P > 760 mmHg.
–
Filtro Diasafe membrana con fugas (fuga mayor).
–
No se ha instalado el filtro Diasafe.

*F29 ONLINE plus*
*F29 DIASAFE plus*
Prueba de presión retención fallida para ser pasada. Caída de presión excesiva dentro de un tiempo de medición de 30s (∆P > –10 mmHg).
–
Filtro Diasafe y/o HDF membrana con fugas.

*F30 ONLINE plus*
*F30 DIASAFE plus*
Durante la prueba de presión retención, las válvulas ONL1, 2 o 3 y/o V189 estaban (estaban) cerradas (según reconocimiento electrónico).
–
Control de válvula fallido.
–
Saltos de cámara de equilibrio fallidos (por ejemplo, solo “Eigentakt”).

*F31 ONLINE plus*
*F31 HPU*
Fase de llenado ha sido detenida.
Válvulas V26 abiertas y/o V24, V24b cerradas (según reconocimiento electrónico), o falla a realizar 25 o 15 saltos de cámara de equilibrio dentro de 120s.
–
Control de válvula fallido.
–
Saltos de cámara de equilibrio fallidos (por ejemplo, solo “Eigentakt”).

*F32 ONLINE plus*
Válvulas ONL1, 2 o 3 cerradas y/o V24 abiertas o puerto 1 o 2 abiertos durante la fase de limpieza (según reconocimiento electrónico).
–
Control de válvula fallido.
–
El operador ha abierto puertos demasiado temprano.

### Tabla detectada 1
```metadata
pagina: 58
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla inferida por columnas alineadas o codigo mas descripcion. Tabla/listado técnico u operativo extraído de la página 58 del manual Fresenius 4008.
```
| F31 | ONLINE plus |
| --- | --- |
| F31 | DIASAFE plus |
| F31 | HPU |

---

## Página 59

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

* Rinse phase ha sido abortado.
* La válvula V189 está abierta (según la aprobación electrónica), o el fallo al realizar 34 cambios de cámara de equilibrio dentro de los 240 segundos.
* Control de válvula fallido
* Falta de detección del pulso de aumento de corriente
* Conductividad fuera del rango de escala
* Causa posible: El sensor de concentración y/o bicarbonato no reconoce CD, aunque esté presente.

F34 ONLINE plus
F34 DIASAFE plus
Ver el mensaje de error entre F01 y F02 ONLINE plus /DIASAFE plus

F41 ONLINE plus
F41 DIASAFE plus
Ver el mensaje de error entre F01 y F02 ONLINE plus /DIASAFE plus

F42 ONLINE plus
F42 DIASAFE plus
Ver el mensaje de error entre F03 y F04 ONLINE plus /DIASAFE plus

F43 ONLINE plus
F43 DIASAFE plus
Ver el mensaje de error entre F03 y F04 ONLINE plus /DIASAFE plus

F44 ONLINE plus
F44 DIASAFE plus
Ver el mensaje de error entre F03 y F04 ONLINE plus /DIASAFE plus

F95 ONLINE plus
F95 DIASAFE plus
F95 HPU
Error del sistema

### Tabla detectada 1
```metadata
pagina: 59
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla inferida por columnas alineadas o codigo mas descripcion. Tabla/listado técnico u operativo extraído de la página 59 del manual Fresenius 4008.
```
| F95 | ONLINE plus |
| --- | --- |
| F95 | DIASAFE plus |
| F95 | HPU |

---

## Página 60

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*Error de limpieza del maquinario durante los programas de limpieza*

●Monitoreo de V84

*Mensaje de error *
* Descripción *

Fallo de limpieza F01
Fin del programa de limpieza sin agua en Dis I a V.
La conductividad se ha reconocido mediante V84, aunque la válvula sigue cerrada.
Este mensaje de error puede ser aceptado presionando el botón de limpieza.

Fallo de limpieza F21
Fase de aspiración del desinfectante en Dis I – IV.
El número máximo permitido de pulsaciones del bombillo UF (160) durante la fase de aspiración se ha excedido.
Este mensaje de error no puede ser aceptado.
Apague y vuelva a encender el sistema.

Fallo de limpieza F02
Fase de aspiración del desinfectante en Dis I a IV.
La conductividad no se ha reconocido mediante V84, y el mensaje "Desinfectante vacío?" se ha reconocido dos veces.
Este mensaje de error no puede ser aceptado.
Apague y vuelva a encender el sistema.

Fallo de limpieza F03
Fin de la fase de aspiración en Dis I a IV.
La conductividad se ha reconocido mediante V84, aunque la válvula ya está cerrada.
Este mensaje de error puede ser aceptado presionando el botón de desinfección.

Fallo de limpieza F04
Fin de la fase de aspiración en Dis I a IV.
El interruptor de flujo no reconoce ningún fluido después que se haya extraído el desinfectante.
Aeración del contenedor de desinfectante!
Este mensaje de error no puede ser aceptado.
Apague y vuelva a encender el sistema.

F01, F02 y F03 causan la bandera de monitoreo de V84 a estar activa. Es decir, después de que alguno de estos mensajes de error se haya producido, Bergström o dialisis UF dialisa no es posible, ya que no se puede apagar el flujo. El fallo de V84 se puede eliminar realizando correctamente Dis I a IV. El problema también se puede corregir utilizando el programa de calibración (solo por un técnico de servicio), menú item NOVRAM (Restablecer V84).

---

## Página 61

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Monitoreo de PSW (presión switch)

Para ejecutar el test de PSW, deben cumplirse las siguientes requisitos:

–
Configuración del DIP switch 8 en el PCB LP631 debe estar activada.

–
Limpieza libre seguida por desinfección o calentamiento (Dis. I–V)
o
Rinse individualizado según programa.

START

PSW 104
cerrado
o
PSW 102
cerrado

Mensaje de error
Limpieza 
Fallo F13

no

PSW 104 abre
Disminución de presión
por bombas de membrana

no

PSW 104
abierto

sí

sí

Mensaje de error
Limpieza 
Fallo F07

no

PSW 102 abre
Disminución de presión
por bombas de membrana

no

PSW 102
abierto

sí

sí

Mensaje de error
Limpieza 
Fallo F08

no

PSW 102
cerrado

Mensaje de error
Limpieza Fallo F05
o
Limpieza Fallo F06
o
Limpieza Fallo F12 (PSW 104 y PSW 102 cerrados).
Sistema detenido.

PSW 104
y PSW 102
abierto

no

sí

Iniciar
Monitoreo de PSW
Obligatorio
rinse requerido

sí

Disminución de presión
de las cámaras de limpieza

sí

(3 golpes cada uno de 
los bombos concentrados y bicarbonados)

Aumento de presión
V91/104 abre
V100 cerrado

no

Evacuación de la
línea de los bombos concentrados y bicarbonados
(12 golpes cada uno de

Aumento de presión
V91/104 abre
V100 cerrado

sí

PSW 104
cerrado

los bombos concentrados y bicarbonados)

no

Aumento de presión
V91/100/102
abierto

24 V desactivado.
Sistema detenido.

Aumento de presión
V91/100/102
abierto

sí

PSW 102
cerrado

no

1-54

### Recursos visuales

```metadata
pagina: 61
imagen: data/images/fresenius_4008_service_manual/P61_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: * Se deben cumplir las siguientes especificaciones para ejecutar el test PSW:
 * - DIP switch 8 en el array de dip 2 del PCB LP631 debe estar activado.
 * - Rinsar libremente seguido por desinfección química o termo-desinfección (Dis. I–V)
 * - O
 * - Rinsado obligatorio según programa individual | ●PSW (monitoreo de la presión) 1-54. Página 61 del manual.
```
![imagen general página 61](data/images/fresenius_4008_service_manual/P61_i0.png)

---

## Página 62

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*   **Presiones de contacto**: Diseñadas como contactos.
*   ** especificaciones**:
    *   Presión del interruptor delta:
        *   Punto de corte: 700 mbar ± 20 mbar
    *   Presión del interruptor Alcatel-SEL:
        *   Rango de presión: 675 – 805 mbar
    *   Presión del interruptor Envec:
        *   Rango de presión: 700 mbar ± 20 mbar

*   **Mensaje de error**
    *   F05: Fallo de limpieza
        *   Programa sin limpieza con Dis o HDIS o limpieza obligatoria como programa individual en Dis I a V.
        *   Imposible abrir el interruptor de presión para PSW_104 (bicarbonato).
    *   F06: Fallo de limpieza
        *   Programa sin limpieza con Dis o HDIS o limpieza obligatoria como programa individual en Dis I a V.
        *   Imposible abrir el interruptor de presión para PSW_102 (concentrado).

* Fallo de limpieza F07
* Programa sin limpieza, Dis, HDIS o limpieza obligatoria en Dis I a V.
* Caída de presión durante la fase de monitoreo en PSW_104 (S124) (bicarbonato) o imposibilidad de aumento de presión.
* Verificar punto de apertura del interruptor de presión
* Verificar carga de presión (posiblemente fragmento o contaminación en el orificio 151, eliminar tubo y tubo de purificación desde ambos extremos).
* Verificar presión negativa y probar orificio (89).
* (Para este propósito, eliminar y purgar el tubo desde ambos extremos)
* Verificar válvula de control (118) y filtro (120).
* Verificar válvula CDS (104).
* Verificar la apertura del camino CDS.
* Verificar reconocimiento del interruptor de presión en P.C.B. LP 633:
Bicarbonato: X633L/ A19
* Cartrígel filter upstream of degassing pump clogged or wrong filter
(filter for disinfectant container) installed. Filters can be distinguished by different adapters.

---

## Página 63

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

* **Rinse Failure F08**
 + Program de enjuague sin agua, Dis, HDIS o enjuague obligatorio en Dis I a V.
 - Caída de presión durante la fase de monitoreo en PSW_102 (S123) (concentrado) o imposibilidad de aumento de presión.
 - Verificar el punto de apertura del interruptor de presión.
 - Verificar la carga de presión.
  - Posiblemente fragmentación o contaminación en el orificio 151, eliminar tubo y tubo de purificación desde ambos extremos.
 - Verificar la presión negativa y el orificio (89).
  - Para este propósito, eliminar y purgar el tubo desde ambos extremos.
 - Verificar la válvula de control (117) y el filtro (119).
 - Verificar la válvula CDS (102).
 - Verificar la tensión del camino CDS.
 - Verificar la confirmación del interruptor de presión en el PCB LP 633:
   Concentrado: X633L/ A20
 - Cartrígel filter upstream of degassing pump clogged or wrong filter installed. Filters can be distinguished by different adapters.

* **Rinse Failure F09**
 + Cinco minutos antes del final del enjuague obligatorio en Dis I a V.
 - El interruptor de presión PSW_104 (S124) (bicarbonato) o PSW_102 (S123) (concentrado) no abrió después de la reducción de presión.
 - Verificar Rinse Failure F12.

* **Rinse Failure F12**
 + Program de enjuague sin agua con Dis o HDIS o enjuague obligatorio como programa individual en Dis I a V.
 - Los interruptores de presión para PSW_104 (S124) (bicarbonato) y PSW_102 (S123) (concentrado) no abrieron.
 - Las bombas de membrana fallaron para funcionar.
 - V 102 o 104 no abrió.
 - La presión en la distribución > 500 mbar (según especificación, la presión máxima permitida es max. 500 mbar) y picos de presión en la distribución: Ocurre comúnmente en los sistemas de distribución con puntos de usuario si se desconectan varios pacientes simultáneamente y se inicia el enjuague.
 - El punto de apertura del interruptor de presión demasiado bajo:
   valor deseado = 700 mbar ± 20 mbar
 - Verificar la confirmación del interruptor de presión en el PCB LP 633:
   Bicarbonato: X633L/ A19

---

## Página 64

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

* Fallo de enjuague F13
* Programa de enjuague sin disoluto con las siguientes instrucciones o rincaso obligatorio como programa individual de disoluto I a V.
* Caída de presión durante la fase de monitoreo en PSW_104 (S124) (bicarbonato) o PSW_102 (S123) (concentrado) o construcción imposible de presión.
* 
* Verificar punto de apertura del interruptor de presión.
* 
* Verificar carga de presión.
(Possiblemente fragmento o contaminación en orificio 151; eliminar tubo y soplar a través del tubo desde ambos extremos)
* 
* Verificar presión negativa y orificio (89).
(Para este propósito, eliminar y purgar el tubo desde ambos extremos)
* 
* Verificar válvula de control (117/118) y filtro (119/120).
* 
* Verificar válvula CDS (102/104).
* 
* Verificar estrechez del camino CDS.
* 
* Verificar reconocimiento del interruptor de presión en P.C.B. LP 633:
Bicarbonato: X633L/ A19
Concentrado: X633L/ A20
* 
* Cartrígel filtro en el flujo de desgas cloggeado o filtro incorrecto instalado (filtro para contenedor de desinfectante). Los filtros se pueden distinguir por diferentes adaptadores.

---

## Página 65

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Prueba de hidráulica (verificación de V91, V99, V100)
en máquinas con sistema de entrega central

Obligatorio
tiempo de enjuague
≤3 min

V91/100/102/130 
se abren durante 900 ms
V99 cerrado

Sí
No

BiBag
máquina?

Sí
No

V102 se abre
durante 900 ms.
Reducción de presión
con bomba de membrana 
para dos 
cámaras de equilibrio

No
Mensaje
Error V130
El sistema se detuvo

Sí
PSW_102
abierto

HPU
(unidad de procesamiento hidráulico)
instalada?

V91/100/102/188
se abren durante 900 ms
V99 cerrado

Sí
No

No
PSW_102
abierto

Fallo de enjuague F11
El sistema se detuvo

No
Mensaje
Error V188
El sistema se detuvo

Sí
PSW_102
abierto

Secuencia de enjuague normal
mandatoria

Mensaje
Error V91/100
El sistema se detuvo

PSW_102
cerrado

No
Sí

Reducción de presión 
en PSW 102
V102/104 abiertos 
durante 900 ms
V91/99/100 cerrados
Pompa de concentrado y bicarbonato 
detenida

Normal
mandatorio
tiempo de enjuague

Mensaje
Error V91/100
El sistema se detuvo

PSW_102
abierto

Sí

1-58

### Tabla detectada 1
```metadata
pagina: 65
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 65 del manual Fresenius 4008.
```
### Traducción al español técnico rioplatense

**Página: 65**

**Uso del texto:** tabla detectada

**Fragmento:** 1/1

**Texto:**
| Obligatorio
no
tiempo de enjuague
≤3 min
sí
V102 está abierto
durante 900 ms.
Reducción de presión
con bomba de membrana (para dos
cambios de equilibrio de cámara)
PSW 102 no Fallo de enjuague F11
_
Sistema detenido
sí
Aumento de presión
PSW 102
_
V91/100/102
abierto durante 900 ms
V99/104 cerrado
Pompa de concentrado y bicarbonato detenida
Mensaje
PSW 102 no
_ Error V91/100
cerrado
Sistema detenido
sí
Reducción de presión en PSW 102
V102/104 abierto durante 900 ms
V91/99/100 cerrado
Presión disminuida con la bomba de concentrado
V91/99/100/102
abierto durante 900 ms
V104 cerrado
Mensaje
PSW 102 no
_ Error V99
abierto
Sistema detenido
sí | V91/100/102/130
BiBag sí
están abiertos durante 900 ms
¿Máquina?
V99 cerrado
no
Mensaje
sí PSW 102 no
_ Error V130
abierto
Sistema detenido
HPU
V91/100/102/188
(unidad de procesamiento hidráulica)
sí
están abiertos durante 900 ms
procesamiento?
no
Mensaje
sí PSW 102 no
_ Error V188
abierto
Sistema detenido
Secuencia de enjuague obligatoria
| --- | --- |

```metadata
pagina: 65
imagen: data/images/fresenius_4008_service_manual/P65_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: ●Prueba de hidráulica (verificación de V91, V99, V100)
en máquinas con sistema de entrega centralizada | 1-58
Fresenius Medical Care
4008
4/08.03 (TM). Página 65 del manual.
```
![tabla página 65](data/images/fresenius_4008_service_manual/P65_i0.png)

---

## Página 66

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

# Error de Rinsaje F11
Descripción:
El interruptor de presión PSW_102 (S123) no abrió después de la reducción de presión.
–
Presión en el sistema de distribución > 500 mbar (según especificación, la presión máxima permitida es 500 mbar). Los picos de presión en el sistema de distribución: Ocurren comúnmente en los sistemas de distribución con puntos de usuario si se desconectan varios pacientes simultáneamente y se inicia el desinfectado.
–
Punto de corte del interruptor de presión demasiado bajo:
valor deseado = 700 mbar ± 20 mbar
–
Los bombas de membrana no funcionan
–
El interruptor V102 no abre eléctricamente ni mecánicamente
–
Verificar la confirmación del interruptor de presión en el PCB LP 633: X633L/ A20

# Error de V91/V100
Descripción:
Tres minutos antes del final del rincido obligatorio en Dis I a V.
El interruptor V91 o V100 no se abre.
–
El interruptor V91 o V100 no se abre eléctricamente:
PCB LP 634: V91 = X634L/A12; V100 = X634L/C13
–
El interruptor V 91 o V 100 no se abre mecánicamente:
Verificar la malla (148) en el punto de entrada del V100, o las válvulas bloqueadas.
–
El interruptor V99 siempre está abierto (eléctricamente PCB LP 634: X634L/B12 o mecánicamente)
–
El interruptor V102 no se abre
–
El interruptor de presión para PSW_102 (S 123) no se activa

# Error de V99
Descripción:
Tres minutos antes del final del rincido obligatorio en Dis I a V.
El interruptor V99 no se abre.
–
El interruptor V 99 no se abre eléctricamente:
PCB LP 634: X634L/ B12.
–
El interruptor V 99 no se abre mecánicamente:
Verificar la malla (149) antes del V99, o el V99 bloqueado.
–
El interruptor de presión para PSW_102 (S 123) no se activa

# Error de V130
Descripción:
Tres minutos antes del final del rincido obligatorio en Dis I a V.
El interruptor V130 no se abre (aplicable a las máquinas con BIBAG solo).
–
El interruptor V130 eléctricamente defectuoso:
PCB LP 634: X634L/ A4
–
El interruptor V130 mecánicamente defectuoso o bloqueado
–
El interruptor de presión para PSW_102 (S 123) no se activa.
–
Verificar el tubo de succión de bicarbonato y el bloqueo de BIBAG.

# Error de V188
Descripción:
El interruptor V188 no se abre.
–
El interruptor V188 eléctricamente defectuoso.
–
El interruptor V188 mecánicamente defectuoso o bloqueado
–
El interruptor de presión para PSW_102 (S123) no se activa.

# Error F14
Descripción:
Corto antes del final del rincido obligatorio en Dis I a V (CDS: Dis I a IV).
La prueba de hidráulica no ha sido completada correctamente, posiblemente debido a problemas de flujo.

---

## Página 67

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Prueba de hidráulica (verificación de V91 y válvula 98)
en máquinas sin sistema de entrega centralizado

Error mensaje
Descripción

F14
Tres minutos antes del final del enjuague obligatorio en Dis I a V.
No se pudo ajustar el flujo a 750 ml/min ±50 ml/min. V91 defectuoso.

V91 Fallo
Tres minutos antes del final del enjuague obligatorio en Dis I a V.
Después de que V91 ha abierto, un flujo > 950 ml/min no se desarrolló. V91 o válvula V98 defectuosa.

F14
Poco antes del final del enjuague obligatorio en Dis I a V.
La prueba de hidráulica no se completó correctamente, posiblemente causada por problemas de flujo.

1-60

4008
4/08.03 (TM)

---

## Página 68

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Prueba de hidráulica (verificación de V91, V99, V100, V130)

En máquinas con BIBAG y sin sistema de entrega central.

Los siguientes requisitos deben cumplirse para ejecutar la prueba de hidráulica:

1. La prueba se ejecuta durante los últimos 3 minutos del programa de enjuague obligatorio solo.
2. El interruptor DIP 7 del array DIP 2 del PCB LP 631 debe estar configurado en ON.

Mandatory
tiempo de enjuague
≤3 min

no

Bomba de presión
abierta

V100 Fallo
Programa detenido
no

sí

sí

Reducción de presión
por bomba bic. (realizada 5x)

Edad de la bomba
V91/100 abierta

Bomba de presión
abierta

Fallo de enjuague F15
Programa detenido
no

Bomba de presión
cerrada

Fallo de enjuague F16
Programa detenido
no

sí

sí

Edad de la bomba
V91 abierta
V100 cerrada

Reducción de presión
vía V99

Bomba de presión
cerrada

Fallo de V91
Programa detenido
no

Error V99
Programa detenido
no

sí

sí

Reducción de presión
vía V100
por bomba conc. (realizada 8x)

Edad de la bomba
V91 abierta
V100 cerrada

Edad de la bomba
V91/100 abierta

Bomba de presión
cerrada

Bomba de presión
cerrada

Fallo de enjuague F17
Programa detenido
no

Fallo de enjuague F20
Programa detenido
no

sí

sí

Reducción de presión
vía V130

Edad de la bomba
vía V188

Bomba de presión
abierta

V130 Fallo
Programa detenido
no

Programa detenido
no

Bomba de presión
abierta

Fallo de enjuague V188

sí

sí

HPU (unidad de procesamiento hidráulico)
instalada?

sí

no

Prueba completada

### Recursos visuales

```metadata
pagina: 68
imagen: data/images/fresenius_4008_service_manual/P68_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: * El test se ejecuta durante los últimos 3 minutos del programa de enjuague obligatorio.
* La valla DIP switch 7 del array DIP 2 en el PCB LP 631 debe estar activada. | Para ejecutar el test de hidráulica, deben cumplirse las siguientes condiciones: | ●Test de hidráulica (verificación de V91, V99, V100, V130)
 en máquinas con BIBAG y sin sistema de entrega central. Página 68 del manual.
```
![circuito página 68](data/images/fresenius_4008_service_manual/P68_i0.png)

---

## Página 69

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*Error de limpieza F15*
Descripción: El interruptor de presión DS (BIBAG 134) no se abre a la hora correcta en el ciclo de limpieza.

*Verificar interruptor de presión*: Punto de apertura: valor calibrado: 100 mbar + 30

*Succión error del bombillo bicarbonato V91*
Descripción: El bombillo V91 se mantiene abierto eléctricamente o mecánicamente.

*Error en el bombillo V91*
Descripción: No se puede generar presión en el interruptor de presión DS (BIBAG 134) a través del bombillo V91.

*Verificar interruptor de presión*: Punto de apertura: valor calibrado: 100 mbar + 30
*Bombillo V91 no se abre eléctricamente*: PCB LP 634: X634L/A12.
*Bombillo V91 no se abre mecánicamente*: Bombillo V130: X130L/A4.
*Bombillo V130 no se cierra eléctricamente*: PCB LP 634: X634L/C13.
*Bombillo V130 no se cierra mecánicamente*: Bombillo V91: F01
*Conector de BIBAG suelto*: Verificar O-rings.

*Succión error del tubo de bombeo bicarbonato*
Descripción: El tubo de bombeo de bicarbonato tiene un problema de sellado.

*Verificar el interruptor de presión*: PCB LP 633: X633L/A8.
*Bombillo V99 se mantiene abierto eléctricamente o mecánicamente*: F02
*Bombillo V130 se mantiene abierto eléctricamente o mecánicamente*: F03

* Fallo de V99
 * Tres minutos antes del final del enjuague obligatorio en Dis I a V.
 * El interruptor DS (BIBAG presión switch 134) no se puede abrir. V99 no se abre.
 – 
 * V99 no se abre eléctricamente ni mecánicamente.
 – 
 * V100 no se abre eléctricamente ni mecánicamente.
 – 
 * El interruptor de presión no se abre.
 – 
 * V91 se abre eléctricamente o mecánicamente.
 – 
 * El filtro (149) en el flujo anterior a V99 está cloggeado.

---

## Página 70

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*   Rinse Failure F17: Fallo de enjuague - El interruptor de presión BIBAG 134 no se puede cerrar.
*   V91: No se abre eléctricamente o mecánicamente.
*   V130: Se abre eléctricamente o mecánicamente.
*   V100: Se abre eléctricamente o mecánicamente.
*   Fallo de presión del interruptor BIBAG 134.
*   V130: No se abre eléctricamente o mecánicamente.
*   El interruptor BIBAG 134 no se puede abrir.
*   Fallo de presión en el interruptor BIBAG 134.
*   Verificar la conexión de la línea de bicarbonato y el bloque BIBAG.
*   La línea de bicarbonato está comprimida en la zona de estiramiento.
*   Hay estrechamiento en el reducidor del conectador BIBAG.
*   Fallo de enjuague F 20: Imposible cerrar el interruptor de presión (134) mediante V91/100.
*   V91: No se abre eléctricamente o mecánicamente.
*   V130/V188: Se abre eléctricamente o mecánicamente.
*   Fallo de presión en el interruptor BIBAG 134.
*   V188: No se abre eléctricamente o mecánicamente.
*   El interruptor BIBAG 134 no se puede abrir.
*   Fallo de presión en el interruptor BIBAG 134.
*   Verificar la conexión de la línea de bicarbonato y el bloque de separación del aire.
*   La línea de bicarbonato está comprimida en la zona de estiramiento.
*   Rinse Failure F14: Fallo de enjuague - El test de hidráulica no se ha realizado correctamente, posiblemente debido a problemas de flujo.

---

## Página 71

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Prueba V39

Para ejecutar la prueba V39, deben cumplirse los siguientes requisitos:

1. La prueba se ejecuta durante el último minuto del programa de enjuague obligatorio solo.
2. El interruptor DIP 5 del arreglo DIP 2 en la placa base LP 632 debe estar configurado en OFF.

Prueba exitosa
Eliminar enjuague obligatorio
Compensación de presión
Evacuar cámaras de enjuague

Prueba fallida
Compensación de presión
“V39 Fallo”

Sí

Presión
aumentar?
(dav1 + 20 mmHg 
< dav2)

No

BiBag 
máquina?
Sí

Sí

No

Pompa de desgasificación DAC = 220

Presión
aumentar?
(dav1 + 50 mmHg 
< dav2)

Pompa de desgasificación DAC = 200 ?

No

Sí

No

Abrir: V26, V91, V99, V100, 
V31, V33, V35, V37;
V39 cerrado

Medir durante 5 sec.:
Valor promedio de presión dav1

Medir durante 5 sec.:
Valor promedio de presión dav2

Pompa de desgasificación DAC = 200

Enjuague obligatorio ≤ 1 minuto

Esperar 10 sec.

Abrir V39;
Esperar 5 sec.

1-64

### Recursos visuales

```metadata
pagina: 71
imagen: data/images/fresenius_4008_service_manual/P71_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: 1. El test se ejecuta durante la última minuta del programa de enjuague obligatorio solo.
2. La alineación DIP switch 5 del array DIP 2 en el PCB LP 632 debe estar configurada en OFF. | Las siguientes requisitos deben cumplirse para ejecutar el test V39: | ●Test V39. Página 71 del manual.
```
![circuito página 71](data/images/fresenius_4008_service_manual/P71_i0.png)

---

## Página 72

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

# Error V39: Fallo en la apertura de V39

* Descripción:
 + Se detecta una diferencia de presión (valor promedio V39 abierto - valor promedio V39 cerrado) en el transductor de presión del dializante (182):
  - Sistema estándar: < 50 mmHg
  - Sistema bibag: < 20 mmHg
 + V39 falla en abrirse/cerrarse eléctricamente o mecánicamente (posiblemente unidad de procesamiento hídrico defectua).
 + Es imposible ajustar el bombillo de desgasificación (PCB LP 634).
 + Los valores V91, V99 y V100 no se abren eléctricamente ni mecánicamente.
 + El transductor de presión del dializante (182) está defectuoso o no calibrado (posiblemente unidad de procesamiento hídrico defectua).
 + La filtro 210 (antes del bombillo de desgasificación) está clogueado.

---

## Página 73

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Mensajes adicionales que pueden ser mostrados antes o durante un programa de limpieza

Error mensaje
Descripción

Sangre detectada por OD
Inicio de un programa de limpieza en RI I a II, HR I a III, Dis I a V.
El detector óptico del módulo de detección del aire reconoce sangre.

Cubierta de shunt abierta
Inicio o durante un programa de limpieza
en RI I a II, HR I a III, Dis I a V.
La interrumpión de shunt no está cerrada.

Conexiones dializantes no conectadas
Inicio de un programa de limpieza
en RI I a II, HR I a III, Dis I a V.
Las conexiones del sistema de líquido dialítico no están conectadas al interruptor de shunt.

No se activa el alarme LD
Iniciación del sistema de línea de sangre
en RI I a II, HR I a III, Dis I a V.
La cámara de goteo en el módulo de detección del aire no reconoce ningún alarme.

Conexión de la línea de concentrado no conectada
Inicio de un programa de limpieza
en RI I a II, HR I a III, Dis I a V,
o final del ciclo de aspiración de desinfectante en Dis V.
La plomera de concentrado no está conectada al recipiente de lavado.

Conexión de la línea bicarbonato no conectada
Inicio de un programa de limpieza
en RI I a II, HR I a III, Dis I a V,
o final del ciclo de aspiración de desinfectante en Dis V.
La plomera de bicarbonato no está conectada al recipiente de lavado.

Falta de voltaje
Durante un programa de limpieza
en RI I a II, HR I a III, Dis I a V.
Las tensiones de suministro de 24-V/12-V están fluctuando.
Este error puede ser reconocido durante 8 segundos presionando la tecla del programa correspondiente.

CPU-II fallida
Durante un programa de limpieza
en RI I a II, HR I a III, Dis I a V.
El reloj de watchdog ha caído.
La comunicación (RxD o TxD) puede estar perturbada.

Temperatura alta
Durante un programa de limpieza
en RI I a II, HR I a III, Dis I a V.
Temperatura > 41 °C; > 90 °C durante HR; > 91 °C durante IHR.
La máquina continúa funcionando.
El tono de alarma puede ser reconocido.
Una vez eliminada la causa del error, el mensaje se desactiva automáticamente.

Temperatura baja
Durante un programa de limpieza
en RI I a II, HR I a III, Dis I a V.
Temperatura < 33 °C; < 78.5 °C durante HR.
La máquina continúa funcionando.
El tono de alarma puede ser reconocido.
Una vez eliminada la causa del error, el mensaje se desactiva automáticamente.

1-66

4008
4/08.03 (TM)

---

## Página 74

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*Alarm de agua*
Durante un programa de limpieza en RI I a II, HR I a III y Dis I a V.
El interruptor de flujo transmite el mensaje "no agua disponible" durante más de 10 segundos.

*Alarm de agua*
Durante un programa de limpieza en RI I a II, HR I a III y Dis I a V.
Si el interruptor de flujo no señala la necesidad de agua durante más de 30 segundos (inaplicable para programas de recirculación).
El máquina sigue funcionando.

*Alarm de flujo*
Durante un programa de limpieza en RI I a II, HR I a III y Dis I a V.
Un aumento de corriente no se reconoce durante más de 12 segundos.
La máquina sigue funcionando a "Eigentakt" (10 segundos).

*Alarm de flujo superior*
Durante un programa de limpieza en RI I a II, HR I a III y Dis I a V.
El flujo de limpieza aumenta a > 1000 ml/min. El programa se detiene.
Se puede reconocer el error presionando la clave del programa correspondiente.

*Error del bombillo UF*
Durante un programa de limpieza en RI I a II, HR I a III y Dis I a V.
El bombillo UF ha detenido o su tasa varía (2800 ml/h < UFR < 6000 ml/h). El programa se detiene.
Se puede reconocer el error presionando la clave del programa correspondiente.

*Error del bombillo UF2*
Durante un programa de limpieza en RI I a II, HR I a III y Dis I a VI.
El bombillo UF2 ha detenido (aplicable solo para máquinas con HDF 4008).
Se puede reconocer el error presionando la clave del programa correspondiente.

*Válvula dialéctrica fallida*
Durante un programa de limpieza en RI I a II, HR I a III y Dis I a V.
La válvula dialéctrica V24 o V24B está cerrada aunque debería estar abierta.
El programa se detiene.
Se puede reconocer el error presionando la clave del programa correspondiente.

*Válvula de bypass fallida*
Durante un programa de limpieza en RI I a II, HR I a III y Dis I a V.
La válvula de bypass V26 está cerrada aunque debería estar abierta.
El programa se detiene.
Se puede reconocer el error presionando la clave del programa correspondiente.

---

## Página 75

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

* V102 Fallo
Durante un programa de limpieza en RI I a II, HR I a III, Dis I a V.
El V102 se ha abierto eléctricamente.
Se apagan las 24V.
El error no puede ser reconocido.

* V104 Fallo
Durante un programa de limpieza en RI I a II, HR I a III, Dis I a V.
El V104 se ha abierto eléctricamente.
Se apagan las 24V.
El error no puede ser reconocido.

Fallo del bombillo HDF durante un programa de limpieza
en RI I a II, HR I a III, Dis I a V.
El bombillo HDF ha detenido su funcionamiento o la velocidad se desvía (valor calificado: 400 ml/min, valor real: ≤ 300 ml/min; valor calificado: 150 ml/min, valor real: ≤ 100 ml/min).
El mensaje de error puede ser reconocido para un programa de limpieza completo completado presionando el respectivo botón de programación. Se muestra la pregunta: “¿Estás seguro?”.

Fallo del interruptor de flujo durante un programa de desinfección en la fase de succión en Dis I a V (CDS: Dis I a IV).
El punto de descarga inferior del interruptor de flujo no se alcanza dentro de 20 segundos.
El programa ha detenido su funcionamiento.

Conexión de desinfectante
Fase de succión de desinfectante en Dis V.
Solicitud de conexión del desinfectante.

Presionar el botón CONFIRM
Fase de succión de desinfectante en Dis V.
Después de que se ha conectado el desinfectante, el botón CONFIRM en la panela de menús debe presionarse para iniciar la procedimiento de succión. El programa ha detenido su funcionamiento.

Por favor espere
Fase de succión de desinfectante en Dis V.
El desinfectante se está sacando a través del bombillo de concentrado.

¿El desinfectante está vacío?
Fase de succión de desinfectante en Dis I a V.
Dis V: Después de que se ha sacado el desinfectante, el interruptor de flujo no reconoce fluido.
Dis I a IV, Dis VI: La unidad de monitoreo V84 no reconoce conductividad.

Temperatura del desinfectante demasiado alta
Transición a la fase de desinfección en Dis I a V.
La temperatura al final del procedimiento de limpieza libre > 40 °C.
El procedimiento de limpieza libre se prolonga nuevamente y nuevamente por 1 minuto.
Se suena un aviso auditivo después de 4 minutos.
El mensaje se elimina automáticamente y no puede ser reconocido.

---

## Página 76

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

* Rinse requerido !
* Durante el enjuague forzado obligatorio en Dis I a V.
El enjuague forzado se ha interrumpido (por ejemplo, la máquina se ha apagado).
* Enjuague después de desinfección.
* Seleccionar un programa de limpieza, aunque se ha solicitado un enjuague forzado obligatorio en HR.
* Un programa de desinfección se ha detenido y posteriormente se ha iniciado un enjuague o un programa de enjuague caliente.
* Fallo de energía
* Durante un programa de limpieza
en RI I a II, HR I a III, Dis I a V.
La tensión eléctrica de la línea ha fallado.
* Conectar BIBAG. abrir
* Al iniciar un programa de limpieza
en RI I a II, HR I a III, Dis I a V.
El conector BIBAG no está cerrado (no se ha colocado el tapón).
* Error del calentador
* Durante la fase de enjuague CDS al final de un programa de enjuague caliente o desinfección caliente en CDS: HR I a III, Dis II a IV.
El señal de calentador (P.C.B. LP 633: X633R/A26) no cambia durante > 40 sec.
* La batería está vacía !
* La tensión de la batería <17.2 V ±2.5 %
* Solo en el caso de un fallo de energía durante los programas de limpieza.
Si la tensión cae por debajo de 17 V, la máquina se apaga.

---

## Página 77

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*   **Error de EPROM**: Error del sistema.
    *   Verificar los enchufes y el EPROM para una conexión adecuada. Sustituir el EPROM, si es necesario.

*   **BRAM \# XXXX XXXX XXXX**:
    *   Error del sistema.
    *   Apagar y encender la máquina nuevamente.
    *   Verificar los enchufes y el BRAM para una conexión adecuada. Sustituir el BRAM, si es necesario. Luego recalibrar.

*   **Error de RAM**:
    *   Error del sistema.
    *   Apagar y encender la máquina nuevamente.
    *   Verificar los enchufes y el RAM para una conexión adecuada. Sustituir el RAM, si es necesario.

*   **Error del teclado**: Cortocircuito en el teclado.
    *   Apagar y encender la máquina nuevamente.
    *   Verificar los enchufes para una conexión adecuada. Posible cortocircuito en las teclas. Sustituir el panel frontal, si es necesario.

*   **Error del watchdog**:
    *   Este error mensaje solo se puede mostrar poco después de encender la máquina.
    *   Apagar y encender la máquina nuevamente.
    *   Verificar el WD relé y componentes. Verificar CPU2/CPU1. Verificar los conectores de enchufe en el monitor.

*   **No calibrado XX**:
    *   Error NOVRAM al solicitar una prueba.
    *   Apagar y encender la máquina nuevamente.
    *   Recalibrar la función indicada. Sustituir el NOVRAM, si es necesario.

*   **NTC109 desactivado**:
    *   No se ha ingresado un valor válido durante el inicio en el NOVRAM. La diferencia de temperatura entre NTC 109 y NTC 3 es demasiado grande.
    *   Desactivar NTC 109 en la menú de configuración, o recalibrar la temperatura.

---

## Página 78

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*Error de voltaje*
La tensión de suministro está variando entre 24 V y 12 V.
El equipo entra en el estado seguro y debe ser apagado/reapagado.
–
La tensión de operación es fuera del rango permitido:
24 V: > 26 V / < 22,5 V
12 V: > 13,5 a 15 V / < 10,5 V
–
Verificar el módulo de suministro de energía.
–
Módulo de suministro de energía correcto: Verificar las tensiones aplicadas en la PCB.
*LP 633*
+12 V: X633R/A, C31
+24 V: 24V_EM: X633L/B20

*24 V apagado*
La tensión de suministro de 24 V ha caído por debajo de 5 V.
El equipo entra en el estado seguro y debe ser apagado/reapagado.
–
Verificar el módulo de suministro de energía.
–
Módulo de suministro de energía correcto: Verificar las tensiones en la PCB LP 633:
+24V_EM: X633L/B20
–
Retirar todos los módulos conectables. Una vez que el equipo esté encendido, conectar cada módulo conectable individualmente con el equipo apagado; determinar el módulo defectuoso y repararlo.
–
Desbloquear completamente las conexiones del compartimiento hidráulico.
Advertencia: J1 debe estar instalado en la PCB LP 630 desde que, sin él, el equipo no podría realizar el test de monitoreo del reloj. Asegurarse de retirar el saltador nuevamente para la operación de diálisis hemodialítica.
Con el equipo encendido, verificar los cortocircuitos en el compartimiento hidráulico para la suministro de 24 V y las válvulas y bombas para cortocircuito.

*CPU-II fallido*
El procesador CPU2 no comunica a través del interfaz serial.
El equipo entra en el estado seguro y debe ser apagado/reapagado.
–
Las versiones de software del procesador CPU1 y CPU2 están desincronizadas.
–
Defecto hardware en CPU2.

*Desviación de tiempo*
Diferencia de tiempo entre los procesadores CPU1 y CPU2.
El mensaje de error se emite 60 segundos después del inicio del perfil.
–
El módulo de reloj del procesador CPU1 (IC14) está defectuoso; o calibrar el tiempo en caso de diseño < D.

*Ciclo PHT F01*
Error de equilibrio.
–
Perdida de sistema.
–
Aplicable a los equipos Diasafe: En el procesador CPU II, la matriz de switches DIP 2, switch 1, no está configurada en "ON".

*Ciclo PHT F02*
Error de equilibrio.
–
Perdida de sistema.
–
Aplicable a los equipos Diasafe: En el procesador CPU II, la matriz de switches DIP 2, switch 1, no está configurada en "ON".

---

## Página 79

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

* Ciclo de PHT F03: IC1 o IC3 en la PCB LP 632 es defectuoso, o se produce una fugas del sistema.
* Ciclo de PHT F04: No fue posible completar el test dentro de un intervalo específico de tiempo.
* V84 falla
 + La conductividad se reconoce en los electrodos V84.
 + Este mensaje de error se emite por primera vez al final del T1 test.
 + El error puede ser reconocido durante la duración de una hemodialisis procedimiento presionando el botón Dialysis Start.
 + Sin embargo, no es posible desactivar el flujo (modo operativo Bergström-/ISO-UF).
 + Si el error ocurre durante Flow OFF, el flujo se activa automáticamente.
* Verificación de errores
 + Primero, verificar si un fallo de limpieza F01, F02 o F03 ocurrió durante la procedura de desinfección anterior (ver lista de errores de programa de limpieza).
 + Si es así, completar correctamente el programa de desinfección I a IV (no Dis V).
 + El problema también puede ser corregido utilizando el programa de calibración, NOVRAM menú item (Reset V84).
* Lectura del error
 + Si no se puede corregir, leer la memoria de error del máquina.
* Test alternativo
 + Retirar el desinfectante.
 + Apagar y encender nuevamente la máquina.
 + Realizar o saltar el T1 test.
 + Si el mensaje de error se muestra de nuevo al final del test, fue generado por un fallo de limpieza F01, F02 o F03 y solo puede ser eliminado siguiendo las medidas descritas anteriormente.
 + Si no se muestra de nuevo, realizar un segundo test:
 - Conectar nuevamente el desinfectante.
 - Establecer la tasa UF y activar el unidad UF.
 - Si el error ocurre en este momento, hay una fugas en V84 (ver lista de errores de programa de limpieza).
* Cubierta del shunt abierta
 + PCB LP 633 C24 (100n) se cortocircuitó temporalmente.
 * Temporalmente *
 + El interruptor de intercambio de shunt está defectuoso (verificar los interruptores).

---

## Página 80

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*Error de volumen de UF1*
Fallo al pasar la prueba del bombillo UF. El volumen de llenado para el bombillo secundario UF2 está fuera de la tolerancia de ±4 ml.
Posible causa:
–
El bombillo UF falla a entregar correctamente (no calibrado o defecto mecánico)
–
Si el resultado de la prueba es >104 ml, el problema también puede ser causado por aire que proviene de un dializador mal desoxigenado.

*F327 UF-failure*
Tiempo de pausa entre dos pulsos del bombillo UF1 menos de 220 ms.
Posible causa:
–
CPU-1 defectuoso

*F328 UF-failure*
Tiempo de pulso de un solo pulsado del bombillo UF1 menos de 180 ms.
Posible causa:
–
El monoflop de control en LP 634 está defectuoso.

*F329 UF-failure*
Tiempo de pulso de un solo pulsado del bombillo UF1 supera los 500 ms
Posible causa:
–
El monoflop de control en LP 634 está defectuoso.

*F330 UF-failure*
Tiempo de recogida del bombillo UF1 supera los 10 sec.
Posible causa:
–
El estadio de salida del controlador en LP 634 está defectuoso.

*F331 UF-failure*
Diferencia teórica/real entre el ritmo del bombillo UF1 y más de ±10 %.
Posible causa:
–
Problema de comunicación o problema del software del CPU-1/CPU-2.

*F332 UF-failure*
El bombillo UF1 se detiene por más tiempo que el período máximo permitido.
Posible causa:
–
El estadio de salida del controlador en LP 634 está defectuoso.
–
Interrupción del bombillo UF
–
Problema de comunicación o problema del software del CPU-1/CPU-2.

*F333 UF-failure*
Cambio de volumen del bombillo UF1 más de 10 ml aunque el UF esté apagado.
Posible causa:
–
Problema de comunicación o problema del software del CPU-1/CPU-2.

*F334 UF-failure*
Tiempo de pausa entre dos pulsos del bombillo UF2 menos de 220 ms.
Posible causa:
–
CPU-1 defectuoso

*F335 UF-failure*
Tiempo de pulso de un solo pulsado del bombillo UF2 menos de 180 ms.
Posible causa:
–
El monoflop de control en LP 634 está defectuoso.

*F336 UF-failure*
Tiempo de pulso de un solo pulsado del bombillo UF2 supera los 500 ms.
Posible causa:
–
El monoflop de control en LP 634 está defectuoso.

---

## Página 81

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

* F337: Fallo de UF - tiempo de inicio del bombillo UF2 superior a 10 segundos.
    Causa posible:
        – Controlling salida etapa de LP 634 defectivo.

* F338: Diferencia entre la tasa deseada y real del bombillo UF2 superior más de 10 %.
    Causa posible:
        – Problema de comunicación o problema en el software de CPU-1/CPU-2.

* F339: Bombillo UF2 superior se ha detenido durante más tiempo que el período máximo permitido.
    Causa posible:
        – Controlling salida etapa de LP 634 defectivo.
        – Interrupción del bombillo UF
        – Problema de comunicación o problema en el software de CPU-1/CPU-2.

* F340: Cambio de volumen del bombillo UF2 superior más de 10 ml aunque se ha apagado el UF.
    Causa posible:
        – Problema de comunicación o problema en el software de CPU-1/CPU-2.

* F341: Fallo mecánico del bombillo UF1.
    Causa posible:
        – Aislamiento de la manguera
        – Contaminación del filtro.

* F342: Fallo mecánico del bombillo UF2.
    Causa posible:
        – Aislamiento de la manguera
        – Contaminación del filtro.

* F343: Diferencia de volumen entre los bombillos UF1 y UF2.
    Causa posible:
        – Cambio en el volumen de entrega.

---

## Página 82

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Error del HPU

Mensaje de error
Descripción

Error F00 del HPU
El HPU se desconecta con el índice STATUS_ER; no hay bit activado en el campo de errores.
–
Problema en la PCB LP 941
–
Problema en el distribuidor CAN
–
Problema en la PCB LP 763
–
Problema en la madre

Error F01 del HPU
La comunicación cíclica ha fallado durante más de 2 segundos.
–
Error del sistema

Error F02 del HPU
La respuesta a un evento violó el tiempo-out.
–
Error del sistema

Error F03 del HPU
Se produjo un error en la secuencia de programación.
–
Error del sistema

Error F04 del HPU
Caída de voltaje (24V_SW) durante la operación del HPU.
–
La fuente de voltaje 24V en la PCB LP 941 ha fallado (reloj de guardia se ha caído).

Error F05 del HPU
El testeo del reloj de guardia ha fallado.
–
Circuito de reloj de guardia en la PCB LP 941

Error F06 del HPU
La monitoreo de la referencia detectó un error.
–
Circuito de referencia en la PCB LP 941 es defectuoso.

Error F07 del HPU
El HPU se desconecta por el monitor. No se mostrará ya que CPU1 ha detenido la comunicación.
–
Error del sistema

Error F08 del HPU
Malfunción general de válvula: puede ocurrir en HPU SW 2.01 o 3.00. (Versiones de software anteriores a la evaluación de los errores del HPU).
–
Error del sistema

Error F09 del HPU
Malfunción del compresor (185)
–
MV43 defectuoso o activado
–
Compresor 185 defectuoso o activado
–
Error en la PCB LP 941

Error F10 del HPU
Malfunción de válvula MV39
–
MV39 defectuoso o activado
–
Error en la PCB LP 941

Error F11 del HPU
Malfunción de válvula de prueba (183)
–
MV43 defectuoso o activado
–
MV183 defectuoso o activado
–
Error en la PCB LP 941

---

## Página 83

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*   HPU Error F12: Fallo de la válvula de evacuación (188)
    - MV188 defectivo o activado
    - Error en el PCB LP 941
*   HPU Error F13: Fallo de la válvula de retentate (189)
    - MV189 defectivo o activado
    - Error en el PCB LP 941
*   HPU Error F14: Componente defectuoso en el PCB LP 941
    - Error en el PCB LP 941
*   HPU Error F15: Error en el software del HPU. Las válvulas se activan incorrectamente.
    - Error del sistema
*   HPU Error F98: No se permite realizar el test T1 después de reiniciar el sistema.
    - Error del sistema
*   HPU Error F99: El HPU falla sin desconectar.
    - Problema con la cable o similar
    - HPU desconectado por CPU1
    - Error de CRC en la transferencia HPU → CPU1
    - BVM conectada a través de CAN y software < 3.20 instalado en BVM.
    - El test VDE se realizó directamente después de encender el sistema.
    - Enciende el sistema al menos 2 minutos antes del test.

---

## Página 84

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Errores del módulo ONLINE

Mensaje de error
Descripción

ERRO ONL F00
Error del módulo ONLINE

ERRO ONL F01
Error de watchdog

ERRO ONL F02
Error de watchdog

ERRO ONL F03
Error de watchdog

ERRO ONL F04
Error en la secuencia de programación

ERRO ONL F05
+24V_WD caído a menos de 17V o apagado

ERRO ONL F06
Tiempo de espera de la supervisión del watchdog superado

ERRO ONL F07
No se confirmó una transmisión desde el módulo por parte del sistema de dialisis

ERRO ONL F08
Error general de válvula

ERRO ONL F09
Saltado del test T1

ERRO ONL F10
Test T1 para ONLINEplus fallido

ERRO ONL F11
Tensión de referencia fuera de la tolerancia

ERRO ONL F12
Error de CRC

ERRO ONL F13
Error en el EEPROM

ERRO ONL F14
El monitoreo desactivó el módulo ONLINEplus

ERRO ONL F16
Error de válvula ONL1

ERRO ONL F17
Error de válvula ONL1

ERRO ONL F18
Error de válvula ONL1

---

## Página 85

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

### Descripción funcional de los módulos

#### 1.2.1
**Pompa de sangre (arterial)**

La pompa de sangre garantiza un flujo de sangre suficiente en el circuito de sangre extracorporeal. Es absolutamente necesario mantener la esterilidad y prevenir que la sangre se vuelva contaminada.

La pompa de sangre está diseñada como una bomba rolear integrada en un módulo de placa intercambiable dentro del equipo de diálisis hemodialítico. La línea de sangre se instala entre un estator, que tiene una superficie de rodamiento curva en forma de círculo, que representa un soporte de presión y un rotor, que está provisto con rodillos y giro en el estator. La presión de los rodillos causa la formación de un estrecho o seal. Si los rodillos se mueven en la dirección de entrega, la sangre es empujada en esta dirección.

Un microprocesador controla el motor stepper con precisión cuántica, dependiendo del tipo de tasa de entrega seleccionado, el diámetro de línea establecido y los señales de monitoreo.

El equipo de medición de presión comprende un transductor de presión piezo-resistivo. La tensión de presión proporcional se indica en la pantalla en una escala LED análoga quasi-analógica.

**Funciones de la pompa de sangre:**

*   Prueba RAM y CRC después de encender el poder,
*   Control y monitoreo del funcionamiento mediante un sistema de procesador dual,
*   Corte de emergencia en caso de alarma: reconocimiento de parada (15 o 30 sec),
*   Configuración de la velocidad a 180 ml/min durante la priming,
*   Medición de la presión arterial o la presión del agujero individual (dependiendo del modelo concernido),
*   Carga y descarga semi-automáticas del segmento de línea.

**Mensajes de error:**

*   E.01 Diámetro de línea fuera del rango permitido,
*   E.02 Posición de la llave hexa indefinida,
*   E.03 Transductor de presión arterial no calibrado,
*   Error de monitoreo en tiempo de ejecución durante el SN,
*   Volumen de movimiento del SN fuera del rango permitido,
*   Umbral de presión del SN fuera del rango de valores del convertidor A-D,
*   Alarma de parada,
*   Error durante la conversión A-D,
*   Error de monitoreo rotativo (sensor Hall),
*   Error de monitoreo relacionado con los resistores de sentido actual,
*   Error de monitoreo relacionado con los resistores de sentido actual,
*   Error de monitoreo relacionado con el movimiento del motor.

---

## Página 86

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

1.2.2
Pompa de sangre (hilo único), opcional

En esencia, la pompa de sangre (hilo único) es idéntica a la bomba arterial. La diferencia radica en el control del hilo único. Durante la operación SN, la salida de presión del recipiente de compresibilidad se conecta a la conexión de presión del pumpador SN. El transductor de presión está protegido por un filtro hidrofóbico tanto en el sistema externo como en el interno.

El volumen de sangre que puede ajustarse dentro de una gama de 10 ml a 50 ml con incrementos de 5 ml.

El punto de cambio sobre se fija en 75 mmHg.

El punto de cambio superior depende del volumen de bombeo:

Volumen de bombeo (ml)
10
15
20
25
30
35
40
45
50

Punto de cambio (mmHg)
110
130
150
172
195
219
244
270
299
± 7 mmHg

### Tabla detectada 1
```metadata
pagina: 86
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 86 del manual Fresenius 4008.
```
| Stroke volume (ml) | 10 | 15 | 20 | 25 | 30 | 35 | 40 | 45 | 50 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Changeover point (mmHg)
± 7 mmHg | 110 | 130 | 150 | 172 | 195 | 219 | 244 | 270 | 299 |

```metadata
pagina: 86
imagen: data/images/fresenius_4008_service_manual/P86_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: *El punto de cambio sobre el extremo superior depende del volumen de estiramiento: 
| El punto de cambio sobre el extremo inferior está fijo en 75 mmHg.|
*El volumen de estiramiento SN puede ser ajustado dentro de un rango de 10 ml a 50 ml con incrementos de 5 ml.*. Página 86 del manual.
```
![tabla página 86](data/images/fresenius_4008_service_manual/P86_i0.png)

---

## Página 87

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*   Heparina pump
*   Dado que el sangre fluye a través de un circuito extracorporeal durante la diálisis hemodialítica, la coagulación ocurriría en un corto tiempo. La bomba de heparina permite la heparinización continua del sangre, lo que prolonga el tiempo de coagulación.
*   El volumen de heparina requerido durante la diálisis hemodialítica depende del paciente respectivo, por lo que debe ser determinado por el médico de cabecera.
*   Un palancón de frasco se mueve con un palancón de rodillo, que está conectado a una rueda torcida mediante un bloque deslizante. Un motor stepper controlado por microprocesador hace girar la rueda. Dependiendo del tipo de activación, el palancón se mueve hacia arriba o hacia abajo. Un sensor de Hall indica la posición de cima del palancón. El sistema protector del bomba comprende una unidad de monitoreo de velocidad (discucho con sensor óptico) así como una unidad de monitoreo de corriente del motor.
*   Los diferentes tipos de frasco pueden seleccionarse mediante un interruptor de código:
    *   0
        *   Frasco de 20 ml
    *   1
        *   Frasco de 30 ml
    *   2
        *   Frasco de 50 ml
    *   3
        *   Frasco de 10 ml
    *   4 – F sin uso
*   Aviso
    *   No cambie la posición del interruptor de código durante el funcionamiento.
*   Función de la bomba de heparina:
    *   Prueba RAM y CRC después de encender la potencia,
    *   Tasa de entrega ajustable desde 0,1 ml hasta 10 ml en incrementos de 0,1 ml,
    *   Tiempo de entrega preselección (reloj) ajustable desde 1 minuto hasta 9 horas y 59 minutos,
    *   Administración de bolus.

---

## Página 88

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*   Error codes:
    *   E01: Error de hardware, gate array defectivo
    *   E02: Error de hardware, reset por picado o alarma de prueba
    *   E03: Error de checksum, pérdida de datos
    *   E04: Primera inicio
    *   E05: Posición incorrecta del selector hexagonal
    *   E06: Falta o información incorrecta para la varilla sintética
    *   E07: Selección de la varilla equivocada
    *   E11 a E13: Error de paso
    *   E12: Sobredelivery durante el retorno rápido
    *   E14 a E15: Error en la dirección de rotación (software no igual a hardware)
    *   E16: Error de software
    *   E19: Error óptico del sensor de varilla (aparato detenido o sensor óptico defectivo)
    *   E20: Error en la dirección de rotación
    *   E33: Error de paso (rango inaceptable)
    *   E37: Error del disco slotted
    *   E40: Error de división (división por cero)
    *   E41 a E42: Error en la dirección de rotación (retorno rápido)
    *   E43 a E44: Error en la dirección de rotación (retorno lento)
    *   E45 a E46: Error en la dirección de rotación (avance rápido)
    *   E47 a E48: Error en la dirección de rotación (avance lento)
    *   E49: Error de paso (subdosis durante el avance lento)
    *   E50: Error de paso (subdosis durante el retorno lento)
    *   E51: Error de paso (sobredosis durante el avance rápido)
    *   E55: Error en la cuenta de pasos (sensor óptico defectivo o mecánicas demasiado lentas; no pulsos del disco slotted)
    *   E56: Error en la cuenta de pasos (más de 8 pulsos durante el cambio del disco slotted; el disco slotted oscila)
    *   E90: Error de pantalla

### Tabla detectada 1
```metadata
pagina: 88
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla inferida por columnas alineadas o codigo mas descripcion. Tabla/listado técnico u operativo extraído de la página 88 del manual Fresenius 4008.
```
### Traducción al español técnico rioplatense

| E41 | a E42 | Error en dirección de rotación (retorno rápido) |
| --- | --- | |
| E43 | a E44 | Error en dirección de rotación (retorno lento) |
| E45 | a E46 | Error en dirección de rotación (avance rápido) |
| E47 | a E48 | Error en dirección de rotación (avance lento) |

---

## Página 89

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

1.2.4
Detectador de aire

La penetración del aire en el circuito sanguíneo extracorporeal del paciente puede causar una embolia de aire.
Para capturar cantidades limitadas de aire y separar burbujas de aire acompañantes, se amplía la línea de sangre venosa (cámara de goteo venosa). Una tarea importante del detectador de aire es monitorear el nivel de llenado en la cámara de goteo venosa.

Detectador de aire ultrasonico

El sistema de protección contra la infusión de aire utiliza el método de transmisión ultrasonica. Se colocan convertidores ultrasonicos a cada lado de la atrapadora de burbujas venosas. A intervalos periódicos de aproximadamente 90 ms, un generador de resonancia transmite vibraciones ultrasonicas atenuadas en una resonancia natural de aproximadamente 90 kHz, que se absorben por un receptor de resonancia. La amplitud del señal recibida depende del medio entre los convertidores. Su valor es mínimo cuando la atrapadora de burbujas está vacía (aire) y máximo con fluidos libres de burbujas. La amplitud disminuye con el contenido en aire (espuma). El camino de señal es seguro hasta y incluyendo el receptor, es decir, el fallo de cualquier componente siempre conduce a una menor amplitud y, por lo tanto, a un alerta. A partir del receptor de voltaje, la señal se envía a dos caminos de recepción independientes. Tan pronto como la señal es demasiado débil, uno de estos caminos de recepción causa que el bombeador de sangre se detenga y el otro el clamp de línea venosa cerrar.

Las teclas ▲ y ▼ se utilizan para elevar y bajar el nivel de sangre en la atrapadora de burbujas venosas. Mientras tanto, presionar la tecla ▲ hace que el clamp de línea venosa se cierre. La válvula de ventilación del módulo de detectador de aire se abre, y el nivel de sangre sube. El bombeador de sangre funciona a una velocidad reducida (180 ml/min). Presionar la tecla ▼ hace que el clamp de línea venosa permanezca abierto. La válvula de ventilación del módulo de detectador de aire se abre, y el bombeador de ventilación funciona, y el nivel de sangre disminuye. El bombeador de sangre funciona a la velocidad preseleccionada.

Detectador de aire óptico

*El detector óptico sirve para detectar si hay sangre o solución salina o aire en la línea de regreso venosa downstream del atrapador de burbujas.*
 
*La fase de diálisis hemodialítica se define por la presencia de un medio oscuro, mientras que la fase de preparación se define por la presencia de un medio claro.*

*Mide la presión venosa*

*El equipo de medición de presión venosa comprende un sensor de presión piezo-resistivo proporcionado en el PCB con un operador de amplificación. La salida de tensión proporcional a la presión se suministra al PCB lógico en el monitoreo. Allí, la presión se indica en una escala LED análoga y se computa la presión transmembrana determinando la diferencia entre la presión del dialisado y la venosa.*

---

## Página 90

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*Descripción funcional del unidad hidráulica*

*Diagrama de flujo*

*Referencia: 4008, versión 4/08.03, TM, número de serie: 1-83*

### Recursos visuales

```metadata
pagina: 90
imagen: data/images/fresenius_4008_service_manual/P90_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: Diagrama de flujo | 1.3
Descripción funcional del unidad hidráulica. Página 90 del manual.
```
![imagen general página 90](data/images/fresenius_4008_service_manual/P90_i0.png)

---

## Página 91

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*   Temperatura sensor
*   Temperatura sensor
*   Temperatura sensor (opción OCM)
*   Interruptor de flujo
*   Sensores de nivel
*   Celda de conductividad
*   Detector de hemorragia sanguínea
*   Transductor de presión
*   Contacto reed para concentrado
*   Contacto reed para bicarbonato
*   Bomba de flujo
*   Bomba UF
*   Bomba de concentrado
*   Válvula de dializador 1
*   Válvula de dializador 2
*   Bomba de bicarbonato
*   Válvula de bypass
*   Bomba de desgasificación
*   Válvula de salida
*   Válvulas de cámara de equilibrio 1, 2, 3, 4, 5, 6, 7, 8
*   Válvula de presión negativa
*   Válvula de entrada de agua
*   Válvula de llenado
*   Hueso calentador
*   Válvula de reducción de presión
*   Válvula de filtro/aleta de agua
*   Válvula de carga de presión
*   Bloque calefactor
*   Cámara de entrada de agua (66a)
*   Cámara del hueso calentador (66b)
*   Cámara del interruptor de flujo (66c)
*   Cámara de equilibrio
*   Válvula de filtro/concentrado
*   Válvula de filtro/bicarbonato
*   Válvula de filtro/dialisado
*   Válvula de filtro/UF
*   Indicador de flujo externo
*   Válvula de llenado/filtro
*   Exchanger de calor
*   Válvula de alivio
*   Válvula de desinfección
*   Conector de desinfección
*   Válvula de recirculación
*   Válvula de descarga
*   Bloque multifuncional
*   Cámara de desgasificación (88a)
*   Separador secundario de aire
*   Separador primario de aire
*   Orificio de desgasificación
*   Cámara de limpieza con acetato (90a)
*   Cámara de limpieza con bicarbonato (90b)
*   Válvula de limpieza
*   Válvula de ventilación
*   Tubo de succión de concentrado
*   Tubo de succión de bicarbonato

*   Rinso de aire
*   Válvula de limpieza
*   Válvula de limpieza
*   Válvula de limpieza
*   Válvula de concentrado, sistema CDS
*   Válvula de bicarbonato, sistema CDS
*   Sensores de temperatura
*   Celda de conductividad (opción OCM)
*   Filtro hidrofóbico
*   Válvula de ventilación
*   Filtro dialisado
*   Sensores de válvula de desinfección
*   Válvula de muestra de fluido
*   Válvula de control (concentrado)
*   Válvula de control (bicarbonato)
*   Filtro (concentrado)
*   Filtro (bicarbonato)
*   Conector CDS, concentrado
*   Conector CDS, bicarbonato
*   Interruptor de presión para V102
*   Interruptor de presión para V104
*   Plataforma de compensación térmica
*   Válvula de drenaje Bibag
*   Celda de conductividad Bibag
*   Sensores de temperatura Bibag
*   Transductor de presión Bibag
*   Conector Bibag
*   Microswitch 1 Bibag
*   Microswitch 2 Bibag
*   Filtro (válvula de limpieza 100)
*   Filtro (válvula de limpieza 99)
*   Orificio
*   Transductor de presión 2 (opción Diasafe plus)
*   Válvula de prueba (opción Diasafe plus)
*   Compresor (opción Diasafe plus)
*   Válvula de evacuación
*   Válvula de retención
*   Filtro en línea (opción Online plus)
*   Válvulas en línea 3 (opción Online plus)
*   Válvulas en línea 2 (opción Online plus)
*   Válvulas en línea 1 (opción Online plus)
*   Puerto de limpieza (opción Online plus)
*   Puerto de sustitución (opción Online plus)
*   Separador de aire concentrado
*   Sensores de nivel concentrado
*   Separador de aire bicarbonato
*   Sensores de nivel bicarbonato
*   Punto de mezcla concentrado/bicarbonato
*   Cámara de volumen de buffer
*   Filtro

---

## Página 92

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*   1.3.1 Descripción del unidad hidráulica

Cuando se abre la válvula de entrada (41), el agua fluye a través de la válvula reduciendo presión (61) en la cámara (66a) del bloque calentador y a través del calentador-extructor (77) en la cámara del tallo calentador (66b).

La bomba de concentrado (23) mezcla el concentrado con el agua entrante en una fase de cámara de equilibrio.

El tubo de ventilación evita que se acumule presión en las cámaras b y c. En modo de limpieza caliente, el vapor desarrollado puede escapar a través del tubo de ventilación.

Mientras sube, la fluida se calienta hasta la temperatura presetada por el calentador (54). El calentador está controlado por el sensor de temperatura (2).

Desde la cámara b, el dialisado fluye en la cámara (66c). En esta cámara se encuentra un interruptor de flujo (5), que controla la válvula solenoide (41), asegurando así el nivel correcto del fluido.

La bomba de desgasificación (29) atrae el dialisado a través del orificio de desgasificación (89). Esto genera una presión negativa de 0,8 bar.

En las líneas y la siguiente cámara (88a), el dialisado se desgasifica hasta un nivel suficiente para la hemodialisis.

A través de la bomba de desgasificación (29), el dialisado y el aire liberado se dirigen tangencialmente en el separador aéreo primario (88c), donde se separan las burbujas de aire y el dialisado sin aire. El aire se acumula en la parte superior de la cámara (88c). Luego, junto con el flujo de recirculación y a través de la válvula de presión cargada (65) así como la cámara (66c), el aire se libera al ambiente.

La cámara 88c está equipada con un disco separador, que evita que el bicarbonato, si se ha agregado, sea recirculado a través del tallo calentador (66b).

En la parte inferior de la cámara 88c, el dialisado desgasificado es presionado hacia la cámara de equilibrio (68) mediante la válvula de carga.

Junto con las ocho válvulas solenoide (31 a 38), la cámara de equilibrio (68) constituye el sistema de equilibrio. Cada una de las dos secciones del sistema de equilibrio consta de dos compartimentos separados por una membrana elástica cada uno. Por lo tanto, hay dos cámaras con cuatro espacios:
–
F1 y F2: fluido fresco
–
A1 y A2: fluido desechado (utilizado)

*   Cuando una de las cámaras (A1 o A2) se llena con dializante, los válvulas solenoide se invierten en grupos de cuatro.
*   Las válvulas se invierten mediante la evaluación electrónica del aumento de corriente del pulso de motor del bombillo (21), que recibe este pulso al contacto con el borde de la membrana.
*   Durante la fase de llenado, F1 o F2 se llena con dializante fresco mediante la presión de carga. Para obtener un flujo continuo, se activa una segunda cámara en paralelismo a la primera cámara. La segunda cámara se opera en secuencia inversa.
*   Cada vez que se cambia la cámara (máximo deflexión del borde de membrana), todas las válvulas se cierran durante aproximadamente 100 ms (tiempo muerto).
*   Desde la cámara de equilibrio, el dializante fluye a través de la célula de conductividad (7) con sensor de temperatura integrado (3). Los valores de conductividad medidos se indican en el monitoreo en ms/cm, relacionados con 25 °C.

---

## Página 93

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

* El sensor de temperatura (3) tiene las siguientes funciones:
  - Compensación de la temperatura del display de conductividad,
  - Indicación de la temperatura del dializante.

Si los valores reales (temperatura o conductividad) del dializante superan o caen por debajo de los límites establecidos, la válvula de bypass (26) se abre y la válvula del dializador (24) se cierra. La máquina ahora está en modo bypass. El dializante se drena al agotador no a través del dializador, sino a través del separador secundario de aire (88b) y la cámara de equilibrio (68).

Si los valores reales de conductividad y temperatura del dializante están dentro de los límites establecidos, la válvula del dializador (24) se abre. La válvula (26) se cierra. El dializante fluye al dializador.

Después del dializador, el dializante que ahora está cargado con las sustancias usualmente eliminadas con la orina fluye a través de un filtro (73), la válvula (24b) y el detectador de fugas sanguíneas (8). El separador secundario de aire (88b) comprende el transductor de presión (9) y el sensor de nivel (6).

Con un hematocrito de 0,25, se reconocen pérdidas de sangre de 0,5 ml/min en el dializante por el detectador de fugas sanguíneas.

Junto con la presión venosa, el señalado del transductor de presión (9) se evalúa y se indica en el monitoreo como TMP. El nivel de fluido en el separador secundario de aire (88b) se monitorea por el sensor de nivel (6). Debido al separador secundario de aire (88b), solo se entrega siempre un dializante sin burbujas a la cámara de equilibrio (68). Cualquier presencia de burbujas en la cámara de equilibrio (68) causaría errores de equilibrio.

El dializante se presiona en la cámara de equilibrio (68) por el bomba de flujo (21). Como se mencionó anteriormente, las válvulas del equilibrio están reversadas por los impulsos de aumento de la corriente del motor del bomba de flujo. Utilizando la velocidad de este pump, se ajusta el flujo del dializante en el programa de dialisis: 300, 500 y 800 ml/min. En los programas de limpieza, el flujo del dializante está fijo.

La válvula de seguridad (78) se utiliza para limitar la presión del bomba de flujo antes de la cámara de equilibrio a aproximadamente 2 bar.

* Después de la cámara de equilibrio, el dialisado fluye a través del valvulador (30), el intercambiador de calor (77)
y el valvulador (87) hacia el drenaje.

Los valvuladores (86) y (87) sirven para reciclar fluido durante los programas de enjuague caliente y desinfección.

1-86

4008
4/08.03 (TM)

---

## Página 94

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: operador
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*Teoría de funcionamiento de la cámara de equilibrio*

●(Programa estándar)

Ciclo 1:

Ciclo 2:

### Recursos visuales

```metadata
pagina: 94
imagen: data/images/fresenius_4008_service_manual/P94_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: **Ciclo 1er: Programa estándar**

**Teoría de operación de la cámara de equilibrio**

● Teoría de operación de la cámara de equilibrio. Página 94 del manual.
```
![imagen general página 94](data/images/fresenius_4008_service_manual/P94_i0.png)

```metadata
pagina: 94
imagen: data/images/fresenius_4008_service_manual/P94_i1.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: 2nd cycle: | Fresenius Medical Care
4008
4/08.03 (TM)
1-87. Página 94 del manual.
```
![imagen general página 94](data/images/fresenius_4008_service_manual/P94_i1.png)

---

## Página 95

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

* Ciclo 1:
    - Valvas cerradas: 31, 34, 36 y 37
    - F1 se llena con dialisado fresco.
    - A1 se descarga el dialisado utilizado en la tubería de drenaje.
    - F2 se llena con dialisado fresco.
    - A2 se llena con dialisado utilizado.

* Ciclo 2:
    - Valvas cerradas: 32, 33, 35 y 38
    - F1 se llena con solución fresca.
    - A1 se llena con dialisado utilizado.
    - F2 se llena con dialisado fresco.
    - A2 se descarga el dialisado utilizado en la tubería de drenaje.

Este sistema garantiza que los mismos volúmenes de fluido entran y salen del dialyzer, lo que lleva a un equilibrio exacto del dialisado y, en conjunto con la bomba de ultrafiltración (22), una ultrafiltración volumétrica controlada.

* Purificación secundaria del aire mediante el bombeador de separación del aire 97

Una vez que el nivel de fluido en el separador de aire secundario (88b) ha caído por debajo del sensor de nivel (6), este sensor activa el bombeador de separación del aire (97). Si el nivel de fluido no ha alcanzado el sensor de nivel (6) dentro de un período determinado, se activa el PROGRAMA DE LLENADO.

Nota
Para reconocer el nivel de fluido, el sensor de nivel (6) requiere fluido con una cierta conductividad mínima, que se logra en todos los programas de dialisis. La separación del aire solo es requerida en los programas de dialisis. En todos los demás programas, el bombeador de separación del aire (97) y la válvula (43) están impulsados por actitud.

1-88

4008
4/08.03 (TM)

### Recursos visuales

```metadata
pagina: 95
imagen: data/images/fresenius_4008_service_manual/P95_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: Una vez que el nivel de fluido en el separador de aire secundario (88b) ha caído por debajo del sensor de nivel (6), este sensor activa la bomba de separación de aire (97). Si el nivel de fluido no ha alcanzado el sensor de nivel (6) dentro de un período de tiempo determinado, se inicia el PROGRAMA DE RENOVACIÓN DE FLUIDO. | ●Purificación secundaria del aire mediante la bomba de separación de aire 97 | Este sistema g. Página 95 del manual.
```
![imagen general página 95](data/images/fresenius_4008_service_manual/P95_i0.png)

---

## Página 96

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: operador
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●FILL PROGRAM: air separation by valve 43 at atmospheric pressure

1st cycle:

30

31
32
33
34

97

76

43

F2 A2
F1 A1

68

6

35
36
37
38

6
88b

21

9

84

2nd cycle:

30

31
32
33
34

97

76

43

F2 A2
F1 A1

68

6

35
36
37
38

6
88b

21

9

84

4008
4/08.03 (TM)
1-89

### Recursos visuales

```metadata
pagina: 96
imagen: data/images/fresenius_4008_service_manual/P96_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●FILL PROGRAM: air separation by valve 43 at atmospheric pressure | 2nd cycle: | 30. Página 96 del manual.
```
![imagen general página 96](data/images/fresenius_4008_service_manual/P96_i0.png)

```metadata
pagina: 96
imagen: data/images/fresenius_4008_service_manual/P96_i1.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: 2nd cycle: | 84 | 9. Página 96 del manual.
```
![imagen general página 96](data/images/fresenius_4008_service_manual/P96_i1.png)

---

## Página 97

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

* Si no se separó suficiente aire y el nivel de fluido sigue debajo del sensor de nivel (6), se activa el programa FILL.
* La bomba (21) llena una de las cámaras A1 o A2. Las válvulas (36), (38) y (30) están cerradas. La válvula (43) se abre. El aire puede escapar al agotador.
* Ciclo 1:
 * Se llena la cámara F1. Esto obliga a que el fluido de la cámara A1 entre en la cámara A2. El fluido es luego obligado a entrar en el separador secundario de aire (88b) por la cámara A2 a través del dializador.
* Ciclo 2:
 * Se llena la cámara F2. Esto obliga a que el fluido de la cámara A2 entre en la cámara A1. El fluido es luego obligado a entrar en el separador secundario de aire (88b) por la cámara A1 a través del dializador.
* Se realiza este llenado para evitar un cambio en la conductividad. De manera similar, aquí se cumple también que se realiza un movimiento de la bomba de concentrado por cada ciclo de cámara de equilibrio (30 ml).
* Un programa de llenado siempre se activa al comienzo del dialisis hemodialítico (a llenar el dializador). Si se activa durante el procedimiento de dialisis hemodialítico (OD oscuro), esto se muestra en la pantalla.
* Nota
* La repetición de la activación del programa de llenado durante el tratamiento indica un defecto (fuga).
* 1-90

### Recursos visuales

```metadata
pagina: 97
imagen: data/images/fresenius_4008_service_manual/P97_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: **Programa de llenado**

El programa de llenado se activa siempre al comienzo del diálisis hemodialítico (para llenar el dializador). Si debe ser activado durante el procedimiento de diálisis hemodialítico (OD oscuro), esto se muestra en la pantalla. | El llenado se realiza de esta manera para prevenir un cambio en la conductividad.

**Ciclo 1:**

* Se activa el programa de llenado al comienzo del procedimiento.
* Se. Página 97 del manual.
```
![imagen general página 97](data/images/fresenius_4008_service_manual/P97_i0.png)

---

## Página 98

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*   **Sistema de entrega central** 
    *   El sistema de entrega central se conecta a los conectores 121/122.
    *   La concentración fluye en las cámaras de limpieza mediante los filtros de entrada y las válvulas 102/104.
    *   A través de los tubos de succión de la concentración, las bombas de concentración entregan la concentración al punto de mezcla.

*   Durante el dialisis hemodialítico, las válvulas 91/99 y 100 se cierran. Dependiendo del sistema de entrega central, V102 y/o V104 están abiertos.

*   Durante los programas de limpieza, las válvulas 102 y 104 se cierran. Durante la fase de succión de la bomba de concentrado y la bomba de bicarbonato, las válvulas 91 y 99 se abren durante 500 ms en cada cambio de cámara de equilibrio. La válvula 100 está abierta.

*   Para verificar la tensión de las válvulas 102 y 104, el interruptor de presión se prueba durante la fase de limpieza con desinfección o calentada o un riego obligatorio. Para realizar este test, se aplica presión a las dos líneas entre los interruptores de check 117/118 y las válvulas 102/104. Los interruptores de presión P123 y P124 se utilizan para monitorear la presión. Tres minutos antes de que termine el programa de riego obligatorio, se realiza una verificación funcional de las válvulas 91/99 y 100.

---

## Página 99

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*   1.3.4 El programa se ejecuta durante los programas de limpieza.
*   Fig.: Diagrama de flujo de los programas de limpieza – visión general
*   Fin del diálisis hemostático
*   Rincaso
*   Rincaso caliente
*   Desinfección (limpieza)
*   PGM 1: -R- 
*   PGM 2: -R- sin fin
*   PGM 1: -F-HR-C-
*   PGM 2: -F-HR-
*   PGM 3: -IHR- / -IHR-C-
*   PGM 1: -F-D-M-
*   PGM 2: -F-HDIS-M-
*   PGM 3: -F-D-M-HR-
*   PGM 4: -F-HDIS-M-HR-
*   PGM 5: -F-D(F)-M-
*   Diálisis hemostático
*   \*\*Explicación de las siglas utilizadas\*\*
*   PGM Programa
*   R Rinse
*   R sin fin Endless rinse
*   F Rinse clear
*   HR Hot rinsing
*   C Cooling rinse
*   D Desinfection
*   D(F) Disinfection con desinfectante extraído desde la parte delantera (tubo de succión de concentrado).
*   HDIS Desinfección caliente
*   M Rinse obligatorio
*   IHR Rinsing integral con calentamiento
*   \*\*Notas sobre el funcionamiento de los programas\*\*
*   Al final del programa, la cámara de rinsado se evacúa durante aproximadamente 1 minuto.
*   Cualquier declaración sobre tiempo se refiere a la configuración fábrica. Los tiempos de programa más cortos o más largos pueden ser ajustados en cualquier momento mediante el menú SET UP (ver Manual Técnico, Capítulo 6).
*   1-92
*   4008
*   4/08.03 (TM)

### Tabla detectada 1
```metadata
pagina: 99
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 99 del manual Fresenius 4008.
```
| Rinse Hot rinse Disinfection (cleaning) | |
| --- | --- |
| Rinse | Disinfection (cleaning) |

```metadata
pagina: 99
imagen: data/images/fresenius_4008_service_manual/P99_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: *Fin de la diálisis hemodialítica*

Figura: Diagrama de flujo de los programas de limpieza - visión general

1.3.4
El programa se ejecuta durante los programas de limpieza.. Página 99 del manual.
```
![tabla página 99](data/images/fresenius_4008_service_manual/P99_i0.png)

### Recursos visuales

```metadata
pagina: 99
imagen: data/images/fresenius_4008_service_manual/P99_i1.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: Rinse
Hot rinse
Disinfection (cleaning) | End of hemodialysis | Fig.: Flow chart of cleaning programs – overview. Página 99 del manual.
```
![imagen general página 99](data/images/fresenius_4008_service_manual/P99_i1.png)

---

## Página 100

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: operador
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Lavado

PGM 1: –L–

T/°C

37

33

minuto

Lavado
Cámara de lavado
evacuación
10 golpes cada uno

aproximadamente 1 minuto
15 a 30 minutos (Configuración)

Iniciar
(Llave de lavado)
Finalizar

PGM 2: –L– sin fin

T/°C

37

33

minuto

Lavado sin fin

Iniciar
(Llave de lavado)
Finalizar
(abortar programa)

### Tabla detectada 1
```metadata
pagina: 100
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 100 del manual Fresenius 4008.
```
| Rinse | Rinse chamber
evacuation
10 strokes each |
| --- | --- |

```metadata
pagina: 100
imagen: data/images/fresenius_4008_service_manual/P100_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: PGM 1: –R– | approx. 1 min
15 to 30 min (Setup) | Start
(Rinse key)
End. Página 100 del manual.
```
![tabla página 100](data/images/fresenius_4008_service_manual/P100_i0.png)

### Recursos visuales

```metadata
pagina: 100
imagen: data/images/fresenius_4008_service_manual/P100_i1.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: PGM 1: –R– | ●Rinse | approx. 1 min
15 to 30 min (Setup). Página 100 del manual.
```
![imagen general página 100](data/images/fresenius_4008_service_manual/P100_i1.png)

```metadata
pagina: 100
imagen: data/images/fresenius_4008_service_manual/P100_i2.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: PGM 2: –R– endless | Start
(Rinse key)
End | approx. 1 min
15 to 30 min (Setup). Página 100 del manual.
```
![imagen general página 100](data/images/fresenius_4008_service_manual/P100_i2.png)

---

## Página 101

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: operador
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Hot rinsing

PGM 1: –F–HR–C–

T/°C

80

37

34,5

t/min
Hot rinsing
Timing from 80 °C

Heating

Rinse chamber
evacuation
10 strokes each

Cooling rinse
down to 34.5 °C

Rinsing clean

approx. 8 min
approx. 6 min
4 to 10 min
(Setup)
approx.
4 min

approx. 1 min
15 to 30 min (Setup)

Start 
(Hot rinse key)
End

PGM 2: –F–HR–

T/°C

80

37

t/min
Hot rinsing
Timing from 80 °C

Heating

Rinse chamber
evacuation
10 strokes each

Rinsing clean

approx. 6 min
4 to 10 min
(Setup)
approx.
4 min

approx. 1 min
15 to 30 min (Setup)

Start 
(Hot rinse key)
End

1-94

4008
4/08.03 (TM)

### Tabla detectada 1
```metadata
pagina: 101
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 101 del manual Fresenius 4008.
```
| Heating
Rinsing clean | Hot rinsing
Timing from 80 °C | Cooling rinse
down to 34.5 °C | Rinse chamber
evacuation
10 strokes each |
| --- | --- | --- | --- |

```metadata
pagina: 101
imagen: data/images/fresenius_4008_service_manual/P101_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: approx. 8 min
approx. 6 min
4 to 10 min
(Setup)
approx.
4 min | approx. 1 min
15 to 30 min (Setup) | Start 
(Hot rinse key)
End. Página 101 del manual.
```
![tabla página 101](data/images/fresenius_4008_service_manual/P101_i0.png)

### Tabla detectada 2
```metadata
pagina: 101
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 101 del manual Fresenius 4008.
```
| Heating
Rinsing clean | Hot rinsing
Timing from 80 °C | Rinse chamber
evacuation
10 strokes each |
| --- | --- | --- |

```metadata
pagina: 101
imagen: data/images/fresenius_4008_service_manual/P101_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: approx. 6 min
4 to 10 min
(Setup)
approx.
4 min | approx. 1 min
15 to 30 min (Setup) | Start 
(Hot rinse key)
End. Página 101 del manual.
```
![tabla página 101](data/images/fresenius_4008_service_manual/P101_i1.png)

### Recursos visuales

```metadata
pagina: 101
imagen: data/images/fresenius_4008_service_manual/P101_i2.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: PGM 1: –F–HR–C– | ●Hot rinsing | Rinsing clean. Página 101 del manual.
```
![imagen general página 101](data/images/fresenius_4008_service_manual/P101_i2.png)

```metadata
pagina: 101
imagen: data/images/fresenius_4008_service_manual/P101_i3.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: PGM 2: –F–HR– | Start 
(Hot rinse key)
End | approx. 8 min
approx. 6 min
4 to 10 min
(Setup)
approx.
4 min. Página 101 del manual.
```
![imagen general página 101](data/images/fresenius_4008_service_manual/P101_i3.png)

---

## Página 102

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: operador
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

PGM 3: –IHR–

T/°C

80

t/min

Integrated hot rinsing
Rinse chamber
evacuation
10 strokes each

approx. 1 min
15 to 40 min (Setup)

Start
(Hot rinse key)
End

PGM 3: –IHR–C–

T/°C

approx. 80

approx. 35

t/min

Integrated hot rinsing
Rinse chamber
evacuation
10 strokes each

Heating
Cooling rinse

Temperaturecontrolled

approx. 5 min

approx. 1 min
15 to 40 min (SetUp)

Start
(Hot rinse key)
End

4008
4/08.03 (TM)
1-95

### Tabla detectada 1
```metadata
pagina: 102
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 102 del manual Fresenius 4008.
```
| Integrated hot rinsing | Rinse chamber
evacuation
10 strokes each |
| --- | --- |

```metadata
pagina: 102
imagen: data/images/fresenius_4008_service_manual/P102_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: approx. 1 min
15 to 40 min (Setup) | Start
(Hot rinse key)
End | PGM 3: –IHR–C–. Página 102 del manual.
```
![tabla página 102](data/images/fresenius_4008_service_manual/P102_i0.png)

### Tabla detectada 2
```metadata
pagina: 102
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 102 del manual Fresenius 4008.
```
| Heating | Integrated hot rinsing | Cooling rinse | Rinse chamber
evacuation
10 strokes each |
| --- | --- | --- | --- |

```metadata
pagina: 102
imagen: data/images/fresenius_4008_service_manual/P102_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Temperaturecontrolled | approx. 1 min
15 to 40 min (SetUp) | approx. 5 min. Página 102 del manual.
```
![tabla página 102](data/images/fresenius_4008_service_manual/P102_i1.png)

### Recursos visuales

```metadata
pagina: 102
imagen: data/images/fresenius_4008_service_manual/P102_i2.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: PGM 3: –IHR– | approx. 1 min
15 to 40 min (Setup) | Start
(Hot rinse key)
End. Página 102 del manual.
```
![imagen general página 102](data/images/fresenius_4008_service_manual/P102_i2.png)

```metadata
pagina: 102
imagen: data/images/fresenius_4008_service_manual/P102_i3.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: PGM 3: –IHR–C– | Start
(Hot rinse key)
End | approx. 1 min
15 to 40 min (Setup). Página 102 del manual.
```
![imagen general página 102](data/images/fresenius_4008_service_manual/P102_i3.png)

---

## Página 103

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: operador
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Desinfección

PGM 1: –F–D–M–

T/°C

37

33

t/min

Limpieza limpia
Cámara de limpieza
Evacuación
10 golpes cada uno

Desinfección
Rinse obligatorio
Fase de preparación.*

15 a 30 minutos (Configuración)
aproximadamente.
1 minuto
4 a 10 minutos (Configuración)

aproximadamente. 1 minuto
10 a 20 minutos (Configuración)

Comienzo
(Llave de desinfección)
Fin

Rinse obligatorio solicitado

*Fase de preparación:
Apagado del calentador
Establecer el nivel del interruptor de float switch en la parte inferior del interruptor 
de float switch por
1 cambio de cámara de equilibrio y
4 golpes del bombillo UF.
Aspiración de desinfectante para 50 UF-pump golpes.

PGM 2: –F–HDIS–M–

T/°C

80

37

34,5

t/min
Limpieza limpia
Cámara de limpieza
Evacuación
10 golpes cada uno

Desinfección caliente
Rinse obligatorio
Fase de preparación.*

Calentado.

15 a 30 minutos (Configuración)
aproximadamente.
1 minuto
4 a 10 minutos (Configuración)

aproximadamente. 4 minutos
aproximadamente. 1 minuto
10 a 20 minutos (Configuración)
aproximadamente. 6 minutos

Rinse obligatorio solicitado

*Fase de preparación:
Apagado del calentador
Establecer el nivel del interruptor de float switch en la parte inferior del interruptor 
de float switch por
1 cambio de cámara de equilibrio y
4 golpes del bombillo UF.
Aspiración de desinfectante para 50 UF-pump golpes.

### Tabla detectada 1
```metadata
pagina: 103
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 103 del manual Fresenius 4008.
```
| Rinsing clean | Prep.* | Disinfection | Mandatory rinse | Rinse chamber
evacuation
10 strokes each |
| --- | --- | --- | --- | --- |

```metadata
pagina: 103
imagen: data/images/fresenius_4008_service_manual/P103_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: PGM 1: –F–D–M– | 15 to 30 min (Setup)
approx.
1 min
4 to 10 min
(Setup) | approx. 1 min
10 to 20 min (Setup). Página 103 del manual.
```
![tabla página 103](data/images/fresenius_4008_service_manual/P103_i0.png)

### Tabla detectada 2
```metadata
pagina: 103
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 103 del manual Fresenius 4008.
```
| Rinsing cleanPrep.*
Heating | Hot disinfection | Mandatory rinse | Rinse chamber
evacuation
10 strokes each |
| --- | --- | --- | --- |
| 4 to 10 minapprox.approx.
(Setup) 1 min 4 min 10 to 20 min (Setup) 15 to 30 min (Setup) approx. 1 min
approx. 6 min | | | |

```metadata
pagina: 103
imagen: data/images/fresenius_4008_service_manual/P103_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: *Iniciación*
(Chave de desinfección)

*Fin*

*Preparación*: fase de preparación:
Apagar el calentador
Establecer el nivel del interruptor de flujo en la cámara de flujo de balanceo debajo del punto de descarga inferior del interruptor de flujo por medio de:
1 cambio de balanceo de cámara
4 movimientos del bombillo UF
Aspiración de desinfectante para 50 movimientos del bombillo UF. Página 103 del manual.
```
![tabla página 103](data/images/fresenius_4008_service_manual/P103_i1.png)

### Recursos visuales

```metadata
pagina: 103
imagen: data/images/fresenius_4008_service_manual/P103_i2.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: PGM 1: –F–D–M– | ●Disinfection | Disinfection
Mandatory rinse
Prep.*. Página 103 del manual.
```
![imagen general página 103](data/images/fresenius_4008_service_manual/P103_i2.png)

```metadata
pagina: 103
imagen: data/images/fresenius_4008_service_manual/P103_i3.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: *Preparación de fase de preparación:*
Heater apagado
Establecer el nivel del cámara de la válvula de flujo en la posición debajo del punto de transición inferior de la válvula de flujo por:
1 Cambio de cambio de cámara de equilibrio y
4 Pulsaciones del bombillo UF
Aspiración de desinfectante por 50 pulsaciones del bombillo UF | Desinfección caliente
Lavado obligatorio
*Prep.*. Página 103 del manual.
```
![imagen general página 103](data/images/fresenius_4008_service_manual/P103_i3.png)

---

## Página 104

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*Programación de la máquina: PGM 3
*Señal de error: –F–D–M–HR
*Tipo de temperatura: T/°C
*Temperatura inicial: 80 °C
*Temperatura final: 37 °C
*Rate de inyección (t/min): 
*Ejercicio de limpieza: Rinsing clean
*Ejercicio de limpieza del recipiente: Rinse chamber
*Evacuación: evacuation
*Número de movimientos: 10 strokes cada
*Mandatory rinse solicitado: Mandatory rinse
*Fase de preparación (Prep.): 
*Apagado del calentador: Heater off
*Posicionamiento del nivel del interruptor de flujo en el recipiente debajo del punto de descarga del interruptor de flujo por:
*1 cambio de cámara de equilibrio y
*4 movimientos del bombillo UF
*Aspiración de desinfectante por 50 UF-pump strokes.

### Tabla detectada 1
```metadata
pagina: 104
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 104 del manual Fresenius 4008.
```
| Rinsing clean | Prep.* | Disinfection | Mandatory rinse
Heating | Hot rinsing | Rinse chamber
evacuation
10 strokes each |
| --- | --- | --- | --- | --- | --- |

```metadata
pagina: 104
imagen: data/images/fresenius_4008_service_manual/P104_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: 15 to 30 min
(Setup)
approx.
1 min
4 to 10 min
(Setup) | approx.
4 min
15 to 30 min
(Setup)
approx. 6 min | approx. 1 min
10 to 20 min
(Setup). Página 104 del manual.
```
![tabla página 104](data/images/fresenius_4008_service_manual/P104_i0.png)

### Recursos visuales

```metadata
pagina: 104
imagen: data/images/fresenius_4008_service_manual/P104_i1.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: PGM 3: –F–D–M–HR | Hot rinsing | Heating. Página 104 del manual.
```
![imagen general página 104](data/images/fresenius_4008_service_manual/P104_i1.png)

---

## Página 105

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: operador
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*PGM 4: –F–HDIS–M–HR–

T/°C

80

37

t/min
Limpieza limpia

Recámara de limpieza
evacuación
10 golpes cada uno

Caliente
desinfección
Fase de preparación.*

Rinse obligatorio

Caliente
limpieza

Calentamiento

Calentamiento

aproximadamente 1 minuto
4 a 10 minutos
(Configuración)

10 a 20 minutos
(Configuración)

15 a 30 minutos
(Configuración)

aproximadamente 4 minutos
15 a 30 minutos
(Configuración)
aproximadamente 6 minutos

aproximadamente 4 minutos

aproximadamente 1 minuto

aproximadamente 6 minutos
Rinse obligatorio solicitado

Iniciar
(Llave de desinfección)

Finalizar

*Fase de preparación: fase de preparación
Apagar el calentador
Establecer el nivel del interruptor de float en la cámara debajo del punto de descarga inferior del interruptor de float por
1 cambio de cámara de equilibrio y
4 golpes del bombillo UF.
Aspiración de desinfectante para 50 UF-pump golpes.

*PGM 5: –F–D(F)–M–

T/°C

37

33

t/min

Limpieza limpia
Recámara de limpieza
evacuación
10 golpes cada uno

Desinfección
Rinse obligatorio
Fase de preparación.*

15 a 30 minutos (Configuración)
aproximadamente 1 minuto
4 a 10 minutos
(Configuración)

aproximadamente 1 minuto
10 a 20 minutos (Configuración)

Iniciar
(Llave de desinfección)
Finalizar

Rinse obligatorio solicitado

*Fase de preparación: fase de preparación
Apagar el calentador
Establecer el nivel del interruptor de float en la cámara debajo del punto de descarga inferior del interruptor de float por 
23 UF bombillo golpes.
Aspiración de desinfectante para
32 concentrate bombillo golpes à 330 pasos.

1-98

### Tabla detectada 1
```metadata
pagina: 105
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 105 del manual Fresenius 4008.
```
| Rinsing clean Prep.*
Heating | Hot
disinfection | Mandatory rinse
Heating | Hot
rinsing | Rinse chamber
evacuation
10 strokes each |
| --- | --- | --- | --- | --- |

```metadata
pagina: 105
imagen: data/images/fresenius_4008_service_manual/P105_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: 10 to 20 min
(Setup) | approx.
1 min
4 to 10 min
(Setup) | 15 to 30 min
(Setup). Página 105 del manual.
```
![tabla página 105](data/images/fresenius_4008_service_manual/P105_i0.png)

### Tabla detectada 2
```metadata
pagina: 105
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 105 del manual Fresenius 4008.
```
| Rinsing clean | Prep.* | Disinfection | Mandatory rinse | Rinse chamber
evacuation
10 strokes each |
| --- | --- | --- | --- | --- |

```metadata
pagina: 105
imagen: data/images/fresenius_4008_service_manual/P105_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: PGM 5: –F–D(F)–M– | 15 to 30 min (Setup)
approx.
1 min
4 to 10 min
(Setup) | approx. 1 min
10 to 20 min (Setup). Página 105 del manual.
```
![tabla página 105](data/images/fresenius_4008_service_manual/P105_i1.png)

### Recursos visuales

```metadata
pagina: 105
imagen: data/images/fresenius_4008_service_manual/P105_i2.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: PGM 4: –F–HDIS–M–HR– | Heating. Página 105 del manual.
```
![imagen general página 105](data/images/fresenius_4008_service_manual/P105_i2.png)

```metadata
pagina: 105
imagen: data/images/fresenius_4008_service_manual/P105_i3.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: *F01: Fase de preparación*
*Preparación*: 
*Apagar el calentador
*Establecer el nivel del compartimiento de la válvula de flujo en la posición inferior al punto de corte de la válvula de flujo
mediante 1 cambio de paso de cámara de equilibrio y
4 movimientos del bombillo UF
Aspiración de desinfectante por 50 movimientos del bombillo UF*. Página 105 del manual.
```
![imagen general página 105](data/images/fresenius_4008_service_manual/P105_i3.png)

---

## Página 106

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

* Sección 2: Seguridad técnica y verificación de medición / Mantenimiento
 + 2.1: Verificación de seguridad técnica y mantenimiento para sistemas de diálisis hemodialítica 4008 y opciones
 + 2.1.1: Notas importantes
 + 2.1.2: Descripción - Verificación de seguridad técnica y mantenimiento
 + 2.1.3: Lista de verificación - Verificación de seguridad técnica y mantenimiento
 + 2.1.4: Notas - Verificación de la seguridad eléctrica
 + 2.2: Verificación de medición y mantenimiento para opciones de sistemas de diálisis hemodialítica 4008
 + 2.2.1: Notas importantes
 + 2.2.2: Descripción - Verificación de medición y mantenimiento
 + 2.2.3: Lista de verificación - Verificación de medición y mantenimiento
 + 2.3: Lista de verificación de TSC

---

## Página 107

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

2-2

4008
4/09.03 (TM)

---

## Página 108

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*Verificación de seguridad técnica y mantenimiento para sistemas de diálisis hemodialítica Fresenius 4008*

*2.1*
*Mercados importantes*

Esta sección lista todos los controles de seguridad técnica (TSC) y procedimientos de mantenimiento (MA) necesarios para los sistemas de diálisis hemodialítica Fresenius 4008 y opciones.

Los controles deben realizarse cada 12 meses.

El desempeño de los controles de seguridad técnica debe ser registrado en el Registro del Dispositivo Médico.

Por favor, consulte las páginas 2-5 a 2-13 para la descripción de los controles de seguridad técnica y mantenimiento.

Por favor, consulte las páginas 2-15 a 2-18 para el checklist de los controles de seguridad técnica y mantenimiento.

*Instrucciones que deben observarse al Servicio del Sistema*

La asamblea, extensión, ajuste, modificación o reparación solo pueden realizarse por la fabricante o personas autorizadas por ella.

Las actividades descritas en el Manual Técnico requieren la disponibilidad de la equipamiento técnico de prueba y accesorios necesarios.

Al trabajar con el sistema abierto, se deben respetar las siguientes precauciones:
–
Proteger los componentes contra la entrada de fluidos.
–
No tocar partes vivas (por ejemplo, conectores del cable de alimentación o calentador).

Al reparar y reemplazar piezas de repuesto, observar las precauciones ESD aplicables (por ejemplo, EN 100 015-1).

---

## Página 109

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

2-4

4008
4/09.03 (TM)

---

## Página 110

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

2.1.2 Descripción - Verificación de seguridad técnica y mantenimiento

Ámbito y intervalos de verificación de seguridad técnica

INTERVAL: una vez al año (cada 12 meses)

Las siguientes inspecciones deben realizarse cada 12 meses al menos por personas que están calificadas para realizar adecuadamente las verificaciones de seguridad técnica debido a su formación académica y capacitación, conocimientos y experiencia adquiridos en la práctica y que no están sujetos a ninguna dirección con respecto a esta actividad de inspección.

Verificación de seguridad técnica (TSC)
Manejo de accidentes (MA)

No.
Descripción
Valor esperado / función

1
Inspecciones visuales

TSC
1.1

Fusibles accesibles desde el exterior
Deben cumplir con los valores máximos permitidos.

TSC
1.2

Etiquetas y identificación
Deben estar presentes y legibles.

TSC
1.3

Condición mecánica
Deben permitir un uso seguro adicional.

TSC
1.4

Daños y contaminaciones
No debe haber ningún daño o contaminación detectable.

TSC
1.5

Cordón de alimentación
No debe estar dañado.

MA
1.6
Procedimientos de mantenimiento preventivo

MA

1.6.1

* Reemplaza el sellado en los tubos de concentrado/bicarbonato de succión y lubrica con pasta de silicona.
* Reemplaza el tornillo en los tubos de succión, si es necesario.
* Verifica el caucho en las cámaras de aclaración para su función adecuada.
* Reemplaza los filtros de los tubos de succión (71/72).
* Retira los tornillos de la cámara de aclaración (90a/90b).
* Reemplaza la válvula de control (92). Cuando se utiliza CDS, reemplaza las O-rings en las válvulas de control (117/118) o cambia las válvulas.
* Reemplaza los filtros de sieve; antes del pump UF (filtro 74), después de MV43 (filtro 76), entre MV99 y la cámara de aclaración (filtro 149), entre MV100 y la cámara de aclaración (filtro 148).
* Cuando se utiliza CDS, reemplaza los filtros y O-rings (119/120).
* Reemplaza el filtro de sieve en la línea del dializador; reemplaza el filtro completo (73), si es necesario.
* Reemplaza las O-rings en las conexiones del dializador.
* Verifica la línea en la válvula de muestreo (116) circuito de dializante para su función adecuada, reemplaza la válvula completa, si es necesario.
* Limpia o reemplaza el filtro de ventilación del monitoreo.
* Verifica la bomba de separación de aire (97): reemplaza la cinta de cinturón y la sección de línea.
* Observa la dirección de entrega.
* MV 84 debe reemplazarse después de 2 años.
* Solo si se utiliza Puristeril.
* Reemplaza el pieza de conexión o cámara de equilibrio.
* Solo para sistemas en los que no se utiliza la opción ONLINEplus™ o la opción DIASAFE®plus.
* Reemplaza el filtro 210 (si está presente).
* Reemplaza el filtro del tubo de succión desinfectante.
* Reemplaza los tubos desgastados o sucios.

### Tabla detectada 1
```metadata
pagina: 110
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 110 del manual Fresenius 4008.
```
| Escopo y intervalos de las comprobaciones de seguridad técnica
INTERVAL: una vez al año (cada 12 meses) | | | |
| --- | --- | --- | --- | --- |
| Las siguientes inspecciones deben realizarse cada 12 meses al menos por personas que están calificadas para realizar adecuadamente las comprobaciones de seguridad técnica debido a su formación académica y capacitación, conocimientos y experiencia adquiridos en la práctica y que no están sujetas a ninguna dirección con respecto a esta actividad de inspección. | | | | |
| TSC | MA | Número | Descripción | Valor esperado / función |
| 1 Inspecciones visuales | | | | |
| TSC | | 1.1 | Fusibles accesibles desde el exterior | Deben cumplir con los valores máximos permitidos. |
| TSC | | 1.2 | Etiquetas y identificación | Deben estar presentes y legibles. |
| TSC | | 1.3 | Condición mecánica | Deben permitir un uso seguro. |
| TSC | | 1.4 | Daños y contaminaciones | No deben haber daño o contaminación detectable. |
| TSC | | 1.5 | Cuerda de alimentación | No deben estar dañadas. |
| | MA
MA
MA
MA
MA
MA
MA
MA
MA
MA
MA
MA
MA
MA
MA
MA
MA | 1.6
1.6.1
1.6.2
1.6.3
1.6.4
1.6.5
1.6.6
1.6.7
1.6.8
1.6.9
1.6.10
1.6.11
1.6.12
1.6.13
1.6.14
1.6.15
1.6.16 | Procedimientos de mantenimiento preventivo
Sustituir el sellado en los tubos de concentrado/bicarbonato de absorción y lubricar con pasta de silicona. Sustituir el tornillo en los tubos de absorción, si es necesario. Verificar la goma en las cámaras de aclaración para una función adecuada. Sustituir los filtros de los tubos de absorción (71/72). Retirar los tornillos de la cámara de aclaración (90a/90b) y ajustarlos. Sustituir el valvula de control (92). Cuando se utiliza CDS, sustituir las O-rings en las valvas de control (117/118) o cambiar las valvas. Sustituir los filtros de sieve; upstream del pump UF (filtro 74), downstream del MV43 (filtro 76), entre MV99 y cámara de aclaración (filtro 149), entre MV100 y cámara de aclaración (filtro 148). Cuando se utiliza CDS, sustituir los filtros y O-rings (119/120). Sustituir el filtro de sieve en la línea dializadora; sustituir el filtro completo (73), si es necesario. Sustituir las O-rings en las conexiones dializadoras. Verificar la línea en la válvula de muestreo (116) circuito dializante para una función adecuada, sustituir el filtro completo, si es necesario. Limpiar o reemplazar el filtro de ventilación del monitoreo.

*Reemplaza la cinta de banda del bombeador de separación del aire (97): reemplaza la cinta de banda y el segmento de línea. Observa la dirección de entrega.* *MV 84 debe reemplazarse después de 2 años. Solo si se utiliza Puristeril. Reemplaza la pieza de conexión o cámara de equilibrio. Solo para sistemas en los que no se utiliza la opción ONLINEplus™ ni la opción DIASAFE®plus. Reemplaza el filtro 210 (si está presente). Reemplaza el filtro del tubo de succión de desinfectante. Reemplaza los tubos desgastados o sucios.*

```metadata
pagina: 110
imagen: data/images/fresenius_4008_service_manual/P110_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: 2.1.2
Description – Technical safety checks and maintenance | Fresenius Medical Care
4008
4/09.03 (TM)
2-5. Página 110 del manual.
```
![tabla página 110](data/images/fresenius_4008_service_manual/P110_i0.png)

---

## Página 111

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*   TSC: Verificación de la unidad
*   MA: Verificación de la máquina
*   No.: Número de verificación
*   Description: Descripción de la verificación
*   Expected value / function: Valor esperado o función

2.1. Verificación del alarme de falla de energía
    *   TSC: Verificación de la unidad
    *   2.1.1: Verificación del alarme de falla de energía
        *   Text displayed: Operación de emergencia
        *   La circuiteria extracorpórea del sangrado incluye todas las funciones de monitoreo.

2.2. Verificación del sensor de nivel
    *   TSC: Verificación de la unidad
    *   2.2.1: Verificación del sensor de nivel
        *   Se atrae aire mediante los conectores de dialisado.
        *   La bomba de separación del aire se activa.
        *   Si se detecta más aire, el máquina cambiará al programa de llenado, dependiendo del flujo de dialisado.

2.3. Verificación de las válvulas 91; 99 y 100
    *   TSC: Verificación de la unidad
    *   2.3.1: Verificación de las válvulas 91; 99 y 100
        *   Se verifica externamente la tensión y el funcionamiento adecuado.
        *   Controlado a través del programa de diagnóstico.

Este paso no será aplicable si:
– CDS está activada – P.C.B. LP 631 SH2 SW8 set to ON
– El test de hidráulica está activada – P.C.B. LP 631 SH2 SW7 set to ON

3. Verificación de la hidráulica

*   MA: Verificación de la máquina
*   3.1. Verificación del presión de entrada de agua (reducida) y correcta, si es necesario.
    *   Se conecta un manómetro antes del MV41 a la medida A en el unidad hidráulica.
    *   Con el valvista MV41 cerrado, la presión debe estar entre 0.9 y 1.4 bar.

*   MA: Verificación de la máquina
*   3.2. Verificación del carga de cámara de equilibrio y correcta, si es necesario.
    *   Se conecta un manómetro a la presión lateral de la bomba de desgas (medida B en la unidad hidráulica).
    *   La presión debe estar entre 1.2 y 1.3 bar.

*   MA: Verificación de la máquina
*   3.3. Verificación del presión negativa de la bomba de desgas.
    *   Se conecta un manómetro a la parte aspiradora de la bomba de desgas (medida D en la unidad hidráulica).
    *   La presión negativa debe estar entre 0.81 y 0.85 bar.

*   MA: Verificación de la máquina
*   3.4. Verificación del relieve de cámara de equilibrio a un flujo de 800 ml/min (valvista 78).
    *   Se conecta un manómetro a la presión lateral de la bomba de flujo (medida C en la unidad hidráulica).
    *   La presión máxima debe estar entre 2.0 y 2.1 bar.

2-6

4008
4/09.03 (TM)

### Tabla detectada 1
```metadata
pagina: 111
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 111 del manual Fresenius 4008.
```
| TSC | MA | No. | Descripción | Valor esperado / función |
| --- | --- | --- | --- | --- |
| 2 Verificación general | | | | |
| TSC | | 2.1 | Alarma de falla de energía | Modo de dialisis;
Sonido continuo después de retirar la plomada de energía.
Texto mostrado: Operación de emergencia
El circuitro sanguíneo extracorpóreo incluye todas las funciones de monitoreo. |
| TSC | | 2.2 | Verificación del sensor de nivel | Añadir aire a través de los conectores de dialisado.
La bomba de separación del aire se activa.
Si se detecta más aire, la máquina cambiará al programa de relleno, dependiendo del flujo de dialisado.
Texto mostrado cuando el OD siente líquido opaco:
Programa de relleno |
| TSC | | 2.3 | Valvulas 91; 99 y 100 | Verificar externamente la tensión y función adecuada.
Controlada a través del programa de diagnóstico. |
| | | | Este cheque no será aplicable si:
– Se activa el CDS – P.C.B. LP 631 SH2 SW8 configurado en ON
– Se activa el test de hidráulica – P.C.B. LP 631 SH2 SW7 configurado en ON | |
| 3 Verificación de la hidráulica | | | | |
| Verificar todas las presiones con manómetros sin amortiguación! | | | | |
| | MA | 3.1 | Verificar la presión de entrada del agua (reducida) y corregir si es necesario. | Conectar un manómetro antes de MV41 a punto de medición A en el unidad hidráulica.
Con la valvula MV41 cerrada, la presión debería estar entre 0,9 y 1,4 bar. |
| | MA | 3.2 | Verificar la carga del cámara de equilibrio de presión y corregir si es necesario. | Conectar un manómetro a la presión lateral del bombillo de desgas (punto de medición B en la unidad hidráulica).
La presión debería estar entre 1,2 y 1,3 bar. |
| | MA | 3.3 | Verificar la presión negativa del bombillo de desgas | Conectar un manómetro a la parte aspiradora del bombillo de desgas (punto de medición D en la unidad hidráulica).
La presión negativa debería estar entre 0,81 y 0,85 bar. |
| | MA | 3.4 | Verificar la presión de relieve en el cámara de equilibrio a un flujo de 800 ml/min (valvula de relieve 78). | Conectar un manómetro a la presión lateral del bombillo de flujo (punto de medición C en la unidad hidráulica).
La presión máxima debería estar entre 2,0 y 2,1 bar. |

```metadata
pagina: 111
imagen: data/images/fresenius_4008_service_manual/P111_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: 2-6
Fresenius Medical Care
4008
4/09.03 (TM). Página 111 del manual.
```
![tabla página 111](data/images/fresenius_4008_service_manual/P111_i0.png)

---

## Página 112

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*   TSC: 4.1 - Verificar el volumen de entrega del bomba de UF.
    *   Instrucciones: Recoger 60 ml de dializante en un tazón graduado adecuado.
    *   60 golpes = 60 ml (±0,5 ml).
    *   Ajustar la configuración de la bomba de UF, si es necesario.

*   TSC: 4.2 - Verificar el volumen del recipiente de equilibrio.
    *   Instrucciones: Recoger el volumen de dos veces consecutivas activaciones del recipiente de equilibrio.
    *   El promedio debe ser 30 ml ±1 ml.

*   TSC: 4.3 - Probar el volumen de la bomba de concentrado o compararlo con una referencia adecuada.
    *   Ajustar según las instrucciones de calibración, si es necesario.

*   TSC: 4.4 - Probar el volumen de la bomba de bicarbonato o compararlo con una referencia adecuada.
    *   Ajustar según las instrucciones de calibración, si es necesario.

*   TSC: 5.1 - Temperatura
    *   Instrucciones: Utilizar un medidor de referencia conectado entre los enlaces del dializador para verificar que la temperatura sea 37 °C ±0,5 °C.
    *   Ajustar cualquier desviación con el programa de calibración.

*   TSC: 5.2 - Muestra de temperatura (no aplicable para 4008 B / 4008 S)
    *   Instrucciones: La temperatura mostrada en la pantalla del panel frontal debe ser 37 °C ±0,5 °C.
    *   Ajustar cualquier desviación con el programa de calibración.

*   TSC: 5.3 - Verificar el flujo de dializante
    *   Instrucciones:
        *   800 ml/min (valor deseado: 765 a 837 ml/min)
        *   500 ml/min (valor deseado: 471 a 528 ml/min)
        *   300 ml/min (valor deseado: 279 a 321 ml/min)
    *   Ajustar según las instrucciones de calibración, si es necesario.

*   TSC: 5.4 - Presión del dializante
    *   Instrucciones: Realizar un test de TMP según las instrucciones de calibración.
    *   (Parte 14 CAL. DIAL. PRESSURE)

*   TSC: 5.5 - Verificar la muestra de conductividad
    *   Instrucciones:
        *   Cuando se utiliza la opción bibag, conectar una bibag!
        *   Medir la conductividad con un medidor de referencia conectado entre los enlaces del dializador.
        *   La conductividad medida debe coincidir con el valor en el medidor de referencia.
    *   Ajustar cualquier desviación con el programa de calibración.

### Tabla detectada 1
```metadata
pagina: 112
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 112 del manual Fresenius 4008.
```
| TSC | MA | No. | Descripción | Valor esperado / función |
| --- | --- | --- | --- | --- |
| 4 Sistema de ultrafiltración y bombas de membrana | | | | |
| TSC | | 4.1 | Verificar el volumen de entrega del pump UF. | Recoger 60 ml de dializante en un tazón graduado adecuado.
60 golpes = 60 ml (±0,5 ml).
Corregir la configuración del pump UF, si es necesario. |
| | MA | 4.2 | Verificar el volumen de la cámara de equilibrio. | Recoger el volumen de dos cambios sucesivos de la cámara de equilibrio.
El promedio debe ser 30 ml ±1 ml. |
| | MA | 4.3 | Probar el volumen del pump de concentrado o compararlo con un referencia adecuado. | Ajustar según las instrucciones de calibración, si es necesario. |
| | MA | 4.4 | Probar el volumen del pump de bicarbonato o compararlo con un referencia adecuado. | Ajustar según las instrucciones de calibración, si es necesario. |
| 5 Modo de dialisis | | | | |
| | MA | 5.1 | Temperatura | Utilizar un medidor de referencia conectado entre los enlaces del dializador para verificar que la temperatura sea
37 °C ±0,5 °C.
Corregir cualquier desviación con el programa de calibración. |
| | MA | 5.2 | Muestra de temperatura (no aplicable para 4008 B / 4008 S) | La temperatura mostrada en la pantalla del monitoreo debe ser 37 °C ±0,5 °C.
Corregir cualquier desviación con el programa de calibración. |
| | MA | 5.3 | Verificar el flujo de dializante 300/500/800 ml/min | Recoger fluido en la descarga utilizando un tazón medidor.
800 ml/min (valor deseado: 765 a 837 ml/min)
500 ml/min (valor deseado: 471 a 528 ml/min)
300 ml/min (valor deseado: 279 a 321 ml/min)
Ajustar según las instrucciones de calibración, si es necesario. |
| | MA | 5.4 | Presión del dializante | Realizar un test de TMP según las instrucciones de calibración.
(Parte 14 CAL. DIAL. PRESSURE) |
| TSC | | 5.5 | Verificar la muestra de conductividad | Cuando se utiliza la opción bibag, conectar una bibag!
Medir la conductividad con un medidor de referencia conectado entre los enlaces del dializador.
La conductividad medida debe coincidir con el valor en el medidor de referencia.
Corregir cualquier desviación con el programa de calibración. |

```metadata
pagina: 112
imagen: data/images/fresenius_4008_service_manual/P112_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Fresenius Medical Care
4008
4/09.03 (TM)
2-7. Página 112 del manual.
```
![tabla página 112](data/images/fresenius_4008_service_manual/P112_i0.png)

---

## Página 113

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*   TSC: Transcripción de Servicio Central
*   MA: Manual de Aplicación
*   No.: Número del fragmento
*   Description: Descripción del componente
*   Expected value / function: Valor esperado o función del componente

6. Extracorporeal components

*   MA: Manual de Aplicación
*   6.1: Componentes extracorporeales - Transductor de presión arterial
    *   Verifique la pendiente del transductor de presión.
    *   Después de aplicar una presión aproximadamente de 200 mmHg al transductor de presión, el valor mostrado debe coincidir con la lectura mostrada en el medidor de referencia externo (tolerancia ±mmHg).
    *   Corrige cualquier desviación con el programa de calibración.

*   MA: Manual de Aplicación
*   6.2: Componentes extracorporeales - Transductor de presión venosa
    *   Verifique la pendiente del transductor de presión.
    *   Después de aplicar una presión aproximadamente de 300 mmHg al transductor de presión, el valor mostrado en la máquina debe coincidir con la lectura mostrada en el medidor de referencia externo (tolerancia ±10 mmHg).
    *   Corrige cualquier desviación con el programa de calibración.

*   TSC: Transcripción de Servicio Central
*   6.3: Componentes extracorporeales - Bomba de sangre arterial y aguja única
    *   Verifique la tasa de bomba de sangre (programa de calibración: BP-Rate CHECK).

*   TSC: Transcripción de Servicio Central
*   6.4: Componentes extracorporeales - Puntos de intercambio SN
    *   Verifique los puntos de intercambio según la tabla en el TM.

*   TSC: Transcripción de Servicio Central
*   6.5: Componentes extracorporeales - Alarma de parada de bomba de sangre
    *   Verifique la alarma de parada de bomba de sangre.
    *   Abrir la puerta de la bomba de sangre activará la alarma de parada de bomba de sangre después de 30 s (configuración fábrica).

*   TSC: Transcripción de Servicio Central
*   6.6

*   Componentes extracorporeales - Detector de aire
    *   En caso de alarma de sangre, el clamp del tubo venoso debe cerrarse.
    *   Generar una presión aproximadamente de 2 bar en la bala de aire venosa.
    *   Asegurarse de que la presión no disminuya más de 0.1 bar dentro de 3 minutos (ver capítulo 3, instrucciones de ajuste).

*   TSC: Transcripción de Servicio Central
*   6.7

*   Componentes extracorporeales - Alarma de parada de bomba de sangre
    *   Verifique la alarma de parada de bomba de sangre.
    *   Después de 30 s (configuración fábrica), abrir la puerta de la bomba de sangre activará la alarma de parada de bomba de sangre.

### Tabla detectada 1
```metadata
pagina: 113
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 113 del manual Fresenius 4008.
```
| TSC | MA | No. | Descripción | Valor esperado / función |
| --- | --- | --- | --- | --- |
| 6 Componentes extracorpóreos | | | | |
| | MA | 6.1 | Transductor de presión arterial | Verificar la pendiente del transductor de presión.
Aplicar una presión aproximadamente de 200 mmHg al transductor de presión y verificar que el valor mostrado en la máquina coincida con la lectura del medidor de referencia externo (tolerancia ±mmHg).
Corregir cualquier desviación con el programa de calibración. |
| | MA | 6.2 | Transductor de presión venosa | Verificar la pendiente del transductor de presión.
Aplicar una presión aproximadamente de 300 mmHg al transductor de presión y verificar que el valor mostrado en la máquina coincida con la lectura del medidor de referencia externo (tolerancia ±10 mmHg).
Corregir cualquier desviación con el programa de calibración. |
| TSC | | 6.3 | Bomba de sangre arterial y aguja única | Verificar la tasa de bomba de sangre (programa de calibración: BP-Rate CHECK). |
| TSC | | 6.4 | Puntos de paso para el SN | Verificar los puntos de paso según la tabla en el TM. |
| TSC | | 6.5 | Verificar el alarme de parada del bombaje de sangre | El abrir la puerta del bombaje de sangre activará el alarme de parada del bombaje de sangre después de 30 s (configuración fábrica). |
| TSC
TSC | | 6.6
6.7 | Detector de aire | En caso de un alarme de sangre, el clamp de la línea venosa debe cerrarse.
Generar una presión aproximadamente de 2 bar en el catcher de burbuja venosa.
Asegurarse de que la presión no disminuya más de 0.1 bar dentro de 3 minutos. (Ver capítulo 3, Instrucciones de ajuste.) |

```metadata
pagina: 113
imagen: data/images/fresenius_4008_service_manual/P113_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: 2-8
Fresenius Medical Care
4008
4/09.03 (TM). Página 113 del manual.
```
![tabla página 113](data/images/fresenius_4008_service_manual/P113_i0.png)

---

## Página 114

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

* TSC: MA
* No.: Description
* Expected value / function:
 + bibag: MA
 + bibag connector: Replace the O-rings.
 + PSW 134: Check the switching pressure.
 + Maximum switching pressure: 100 mbar + 10 mbar.
 + DIASAFE: MA
 + DIASAFE filter life: Check the filter life.
 + Filter life: 12 weeks
 + Hydrophobic filter 111: Replace the filter.
 + O-rings in the dialysate couplings of the DIASAFE: Replace the O-rings.
 + DIASAFE+ : MA
 + DIASAFE+ filter life: Check the filter life.
 + Filter life: 12 weeks
 + Hydrophobic filter 111: Replace the filter.
 + 4008 HDF: TSC
 + Check the delivery rate of the 2nd UF pump:
 + Collect 60 ml of dialysate in the dialysis mode using an appropriate measuring cylinder.
 + 60 strokes = 60 ml (±0.5 ml)
 + If necessary, correct the value.

### Tabla detectada 1
```metadata
pagina: 114
tipo_recurso: tabla
perfil_acceso: técnico
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 114 del manual Fresenius 4008.
```
| TSC | MA | No. | Descripción | Valor esperado / función |
| --- | --- | --- | --- | --- |
| 7 Opciones | | | | |
| 7.1 bibag® | | | | Reemplazar los O-rings. |
| | MA | 7.1.1 | Conector bibag® | Reemplazar los O-rings. |
| | MA | 7.1.2 | PSW 134 | Verificar la presión de paso. |
| La presión máxima de paso es |
100 mbar + 10 mbar. |
| 7.2 DIASAFE | | | | |
| | MA | 7.2.1 | Vida útil del filtro DIASAFE | Verificar la vida útil del filtro. |
| Filter life: 12 semanas |
| | MA | 7.2.2 | Filtro hidrofóbico 111 | Reemplazar el filtro. |
| | MA | 7.2.3 | O-rings en las conexiones de dialisado DIASAFE | Reemplazar los O-rings. |
| 7.3 DIASAFE®plus | | | | |
| | MA | 7.3.1 | Vida útil del filtro DIASAFE®plus | Verificar la vida útil del filtro. |
| Filter life: 12 semanas |
| | MA | 7.3.2 | Filtro hidrofóbico 111 | Reemplazar el filtro. |
| 7.4 4008 HDF | TSC | | | Verificar la tasa de entrega del pump UF 2. |
| 7.4.1 | | | Verificar la tasa de entrega del pump UF 2. |
| Colectar 60 ml de dialisado en el modo de dialisis utilizando un medidor adecuado. |
60 golpes = 60 ml (±0,5 ml)
Si es necesario, corregir el valor. |

```metadata
pagina: 114
imagen: data/images/fresenius_4008_service_manual/P114_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Fresenius Medical Care
4008
4/09.03 (TM)
2-9. Página 114 del manual.
```
![tabla página 114](data/images/fresenius_4008_service_manual/P114_i0.png)

---

## Página 115

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*   TSC: Control de calidad del sistema
*   MA: Mantenimiento y ajustes
*   No.: Número de la sección
*   Description: Descripción de la tarea
*   Expected value / function: Valor esperado o función

7.5
ON-LINE-HDF (y DIASAFE)

MA
7.5.1
Vida útil del filtro DIASAFE y filtro en línea
Verifique la vida útil del filtro.
Vida útil del filtro DIASAFE:
12 semanas
Vida útil del filtro en línea:
8 semanas o 50 tratamientos

MA
7.5.2
Filtro hidrofóbico 111
Sustituya el filtro.

MA
7.5.3
O-rings en las conexiones de dialisado de DIASAFE
Sustituya los O-rings.

MA
7.5.4
Eje del motor de HDF
Verifique si el eje está funcionando suavemente y con uso mínimo.

MA
7.5.5
Cinturón de fijación
Verifique si el cinturón de fijación tiene Luer-lock.

TSC
7.5.6
Sustituya el pump por un motor DC

Velocidad 150 ml/min
Para determinar la cantidad de líquido entregado:
la cantidad de fluido entregado debe coincidir con el valor establecido (±10 %).
Para verificar la velocidad:
con el valor establecido, el rotor del bomba de sangre debe girar a 13.5 rpm.
(Ver Manual Técnico ON-LINE-HDF, capítulo 3).

O
Sustituya el pump por un motor stepper

Verifique la tasa de bombeo (programa de calibración: BP-Rate CHECK).

TSC
7.5.7
Sustituye el pump de parada
Detenga el substituto pump mediante:
– activar una alarma de sangre,
– activar la función bypass,
– abrir la puerta del bombillo de sangre.

TSC
7.5.8
Función del substituto pump
– Rinsa

Inicie el programa de limpieza;
el pump entregará a 400 ml/min.
Inicie el programa de calentamiento;
el pump entregará a 150 ml/min.
Inicie el programa de desinfección;
el pump entregará a 400 ml/min.

– Calentamiento
– Desinfección

2-10

### Tabla detectada 1
```metadata
pagina: 115
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 115 del manual Fresenius 4008.
```
| TSC | MA | No. | Descripción | Valor esperado / función |
| --- | --- | --- | --- | --- |
| 7.5 EN LÍNEA-HDF (y DIASAFE) | | | | |
| | MA | 7.5.1 | Vida de filtro de DIASAFE y
FILTRADO EN LÍNEA | Verificar la vida del filtro.
Vida del filtro DIASAFE:
12 semanas
Vida del filtro FILTRADO EN LÍNEA:
8 semanas o 50 tratamientos |
| | MA | 7.5.2 | Filtro hidrofóbico 111 | Reemplazar el filtro. |
| | MA | 7.5.3 | O-rings en las conexiones de dializante
de DIASAFE | Reemplazar los O-rings. |
| | MA | 7.5.4 | Rotor del bombeador HDF | Verificar que el rotor gire suavemente y sin desgaste. |
| | MA | 7.5.5 | Cinturón de fijación | Verificar que el cinturón esté ajustado con Luer-lock. |
| TSC | | 7.5.6 | Sustituir bombardero
(part no. 672 521 1)
con motor DC
o
Sustituir bombardero
(part no. 674 982 1)
con motor de paso | Velocidad 150 ml/min
Para determinar la velocidad de entrega:
el volumen de fluido entregado debe coincidir con el valor establecido (±10 %).
Verificar la velocidad:
con el valor establecido, el rotor del bombeador debe girar a 13.5 rpm.
(Ver Manual Técnico EN LÍNEA-HDF,
capítulo 3).
Verificar la tasa de entrega (programa de calibración: BP-Rate CHECK). |
| TSC | | 7.5.7 | Sustituir bombardero parado | Detener el bombardero sustituto mediante:
– activar un alarma de sangre,
– activar la función bypass,
– abrir la puerta del bombeador de sangre. |
| TSC | | 7.5.8 | Función del bombardero sustituto
– Limpieza
– Calentamiento
– Desinfección | Iniciar el programa de limpieza;
el bombeador entregará a 400 ml/min.
Iniciar el programa de calentamiento;
el bombeador entregará a 150 ml/min.
Iniciar el programa de desinfección;
el bombeador entregará a 400 ml/min. |

```metadata
pagina: 115
imagen: data/images/fresenius_4008_service_manual/P115_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: 2-10
Fresenius Medical Care
4008
4/09.03 (TM). Página 115 del manual.
```
![tabla página 115](data/images/fresenius_4008_service_manual/P115_i0.png)

---

## Página 116

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

* TSC: Verificación de la unidad
* MA: Mantenimiento de la unidad
* No.: Número del item a verificar
* Description: Descripción del item a verificar
* Expected value / function: Valor esperado o función

7.6
ONLINEplus™ (y DIASAFE®plus)

MA
7.6.1
Vida útil de los filtros DIASAFE®plus y ONLINEplus™
Verificar la vida útil del filtro.
Vida útil de los filtros DIASAFE®plus y ONLINEplus™: 12 semanas o 100 tratamientos

MA
7.6.2
Reemplazar filtros 111 y 184.

MA
7.6.3
Sustituir el port (195) y el puerto de aclarado (194)
Reemplazar las O-rings.

TSC
7.6.4
Valvula de pinchazo 193 (ONL1)
Reemplazar la línea.

TSC
7.6.5
Válvula 39
Nota:
Este TSC item no será aplicable si el arreglos de la DIP switch array 2, PCB LP 632, switch 5 está configurado en OFF.
Verificar la función adecuada.

7.7
OCM

No se realizan más controles de seguridad técnicos y mantenimiento.

7.8
BPM 4008

Realizar los controles de medición técnica y mantenimiento cada 2 años (ver sección 2.2).

7.9
BTM 4008

No se realizan más controles de seguridad técnicos y mantenimiento.

7.10
BVM 4008

No se realizan más controles de seguridad técnicos y mantenimiento.

4008
4/09.03 (TM)
2-11

### Tabla detectada 1
```metadata
pagina: 116
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 116 del manual Fresenius 4008.
```
| TSC | MA | No. | Descripción | Valor esperado / función |
| --- | --- | --- | --- | --- |
| 7.6 ONLINEplus™ (y DIASAFE®plus) | | | | |
| | MA | 7.6.1 | Vida de filtro de DIASAFE®plus y ONLINEplus™ filter | Verificar la vida del filtro. Vida del filtro de DIASAFE®plus y ONLINEplus™: 12 semanas o 100 tratamientos |
| | MA | 7.6.2 | Filtrado hidrofóbico 111 y 184 | Sustituir los filtros. |
| | MA | 7.6.3 | Sustitución de puerta (195) y puerto de limpieza (194) | Sustituir las O-rings. |
| TSC | | 7.6.4 | Valvula pinchada 193 (ONL1) | Sustituir la línea. |
| TSC | | 7.6.5 | Valvula 39
Nota:
Este item de TSC no será aplicable si el arreglos de la diputa 2, PCB LP 632, la switch 5 está configurada en OFF. | Verificar la función adecuada. |
| 7.7 OCM | | | | |
| | | | No se realizarán más controles y mantenimiento técnicos. | |
| 7.8 BPM 4008 | | | | |
| | | | Realizar los controles de medición técnica y mantenimiento cada 2 años (ver sección 2.2). | |
| 7.9 BTM 4008 | | | | |
| | | | No se realizarán más controles y mantenimiento técnicos. | |
| 7.10 BVM 4008 | | | | |
| | | | No se realizarán más controles y mantenimiento técnicos. | |

```metadata
pagina: 116
imagen: data/images/fresenius_4008_service_manual/P116_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Fresenius Medical Care
4008
4/09.03 (TM)
2-11. Página 116 del manual.
```
![tabla página 116](data/images/fresenius_4008_service_manual/P116_i0.png)

---

## Página 117

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*   Verificación de la seguridad eléctrica
    *   En Alemania, según el estándar DIN VDE 0751 - 1ª Edición 10/2001.
    *   En otros países, observa las regulaciones locales!
*   Inspecciones visuales realizadas
    *   Ver item 1: Inspecciones visuales
*   Resistencia de la tierra protectora
    *   Máxima: 0.3 Ω (con cable de alimentación)
*   Medición del corriente de escape (corriente de escape del dispositivo)
    *   Medición diferencial según la figura C.6
*   Condiciones básicas:
    *   La medición de la resistencia de tierra protectora ha sido completada.
    *   Realiza la medición con el equipo en temperatura de funcionamiento
        en modo Dialysis o Preparation.
    *   Dialysate:
        *   Temperatura de dialisis > 37°C
        *   Flujo de dialisado: 300 ml/min
        *   Conductividad: 13 mS/min
    *   Cuando se realiza una medición directa, se deben observar las siguientes precauciones:
        *   El dispositivo debe estar instalado bajo condiciones aisladas.
        *   Todas las conexiones externas deben haber sido retiradas del dispositivo.

### Tabla detectada 1
```metadata
pagina: 117
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 117 del manual Fresenius 4008.
```
| TSC | MA | No. | Descripción | Valor esperado / función |
| --- | --- | --- | --- | --- |
| 8 Verificando la seguridad eléctrica | | 1/1 | Verificación de la seguridad eléctrica |  |
| Para puntos de medición, vea 2.1.4 Notas – Verificación de la seguridad eléctrica | | | | |
| TSC | | 8.1 | Inspecciones visuales realizadas | ver item 1 Inspecciones visuales |
| TSC | | 8.2 | Resistencia a tierra protectora | Máximo 0,3 Ω (con cable de corriente) |
| TSC | | 8.3 | Medición del flujo de escape (corriente de escape del dispositivo) |
Medición diferencial según la figura C.6
M 1
L (N)
L
N (L)
N
PE
o
Medición directa según la figura C.5
L
N
PE M D
Condiciones básicas:
– Medición de la resistencia a tierra protectora ha sido completada.
– Realizar la medición con el dispositivo en temperatura de funcionamiento
en modo Dialysis o Preparation.
– Dialysado:
Temperatura del dialisado > 37°C
Flujo de dialisado 300 ml/min
Conductividad 13 mS/min
– Cuando se realiza una medición directa, deben observarse las siguientes precauciones:
El dispositivo debe estar instalado en condiciones aisladas.
Todos los conexiones externas deben haber sido retiradas del dispositivo.

```metadata
pagina: 117
imagen: data/images/fresenius_4008_service_manual/P117_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: 2-12
Fresenius Medical Care
4008
4/09.03 (TM). Página 117 del manual.
```
![tabla página 117](data/images/fresenius_4008_service_manual/P117_i0.png)

---

## Página 118

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*   TSC: Verificación de funcionamiento
*   MA: Verificación de limpieza
*   No.: Número de verificación
*   Description: Descripción de la verificación
*   Expected value / function: Valor esperado o función
*   Documentación cubre la tensión de línea durante la medición y el máximo corriente de escape del dispositivo para ambas polaridades principales escaladas a la tensión de línea de la fuente de alimentación. Máximo corriente de escape del dispositivo: 500 µA
*   Ejemplo:
    *   Tensión de línea durante la medición: 225 V
    *   Corriente de escape del dispositivo para polaridad 1: 180 µA
    *   Corriente de escape del dispositivo para polaridad 2: 120 µA
    *   Máximo valor de ambas polaridades: 180 µA
    *   Tensión nominal de la fuente de alimentación: 230 V
    *   Escalado a tensión nominal: 184 µA
        (180 µA : 225 V • 230 V = 184 µA)
    *   Corriente de escape del dispositivo < 500 µA: OK
*   Condiciones adicionales:
    *   Si la corriente de escape del dispositivo es mayor que el 90 % del límite de alarma (450 µA), el valor medido reciente o el primer valor medido debe considerarse adicionalmente para la calificación.
    *   Si la corriente de escape del dispositivo ha aumentado considerablemente desde la última medición o ha aumentado continuamente desde la primera medición (degradación insulatora creciente), o si la suma compuesta por el valor actual más la diferencia desde la última medición es > 500 µA, la medición no ha sido aprobada.
*   Ejemplo 1:
    *   Corriente de escape del dispositivo: 470 µA
    *   Valor medido reciente: 450 µA
        470 + (470 – 450) = 470 + 20 = 490 ➜ OK
*   Ejemplo 2:
    *   Corriente de escape del dispositivo: 470 µA
    *   Valor medido reciente: 390 µA
        470 + (470 – 390) = 470 + 80 = 550 ➜ no aprobada
*   Verificación funcional
*   TSC
*   9.1
*   Realizar la prueba funcional
*   Presionar el botón de prueba.
*   La máquina debe pasar con éxito la prueba T1.
*   MA
*   9.2
*   Enjuague caliente / desinfección
*   Ejecutar un programa de desinfección.

### Tabla detectada 1
```metadata
pagina: 118
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 118 del manual Fresenius 4008.
```
### Traducción al español técnico rioplatense

#### Página: 118
#### Uso del texto: tabla detectada
#### Fragmento: 1/1

#### Texto:
| TSC | MA | No. | Descripción | Valor esperado / función |
| --- | --- | --- | --- | --- |
| | | | La documentación cubre la tensión de línea durante la medición y el corriente de escape máxima de ambos polos de la fuente de alimentación, escalada a la tensión de línea de la fuente de alimentación. Corriente de escape máxima: 500 μA
#### Ejemplo:
Tensión de línea durante la medición: 225 V
Corriente de escape para polo 1: 180 μA
Para polo 2: 120 μA
Máximo valor de ambos polos: 180 μA
Tensión nominal de la fuente de alimentación: 230 V
Escalada a tensión nominal: 184 μA
(180 μA : 225 V • 230 V = 184 μA)
Corriente de escape < 500 μA: OK
Condiciones adicionales:
Si la corriente de escape es mayor que el 90% del límite de alarma (450 μA), el valor último medido o el primer valor medido debe considerarse adicionalmente para la calificación.
Si la corriente de escape ha aumentado considerablemente desde la última medición o ha aumentado continuamente desde la primera medición (degradación insulatora creciente), o si la suma compuesta por el valor actual más la diferencia desde la última medición es > 500 μA, la medición no se ha aprobado.
#### Ejemplo 1:
Corriente de escape: 470 μA
Valor último medido: 450 μA
470 + (470 – 450) = 470 + 20 = 490 ➜ OK
#### Ejemplo 2:
Corriente de escape: 470 μA
Valor último medido: 390 μA
470 + (470 – 390) = 470 + 80 = 550 ➜ no aprobado | |
| 9 Prueba funcional | | | | |
| TSC | | 9.1 | Realizar la prueba funcional | Presionar el botón de prueba.
La máquina debe pasar con éxito el test T1.
#### Ejemplo:
| TSC | MA | No. | Descripción | Valor esperado / función |
| --- | --- | --- | --- | --- |
| | | 9.2 | Rinsaje caliente / desinfección | Realizar un programa de desinfección.

```metadata
pagina: 118
imagen: data/images/fresenius_4008_service_manual/P118_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Fresenius Medical Care
4008
4/09.03 (TM)
2-13. Página 118 del manual.
```
![tabla página 118](data/images/fresenius_4008_service_manual/P118_i0.png)

---

## Página 119

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

2-14

4008
4/09.03 (TM)

---

## Página 120

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

2.1.3
Revisión de seguridad técnica y mantenimiento

Informe de servicio no.:
Número de cliente/Número de cliente:

Número de serie:
Número de inventario:
Horas de operación:

Tipo de máquina:
4008 
4008 B 
4008 H 
4008 S 

Con opción: SN 
bibag® 
4008 HDF 
ON-LINE-HDF 
ONLINEplus
plus
plus
plus
plus™
BTM 
BPM 
BVM 
DIASAFE 
DIASAFE®plus
plus
plus
plus
plus

* **Verificación de estado**
*   *TSC*
*   1.1 *Fusibles accesibles desde el exterior cumplen con los valores indicados.*
*   *TSC*
*   1.2 *Etiquetas y identificaciones presentes y legibles.*
*   *TSC*
*   1.3 *Condiciones mecánicas permiten un uso seguro posterior.*
*   *TSC*
*   1.4 *No daños ni contaminaciones detectables.*
*   *TSC*
*   1.5 *Cordón de alimentación no dañado.*
*   **Mantenimiento preventivo**
*   *MA*
*   1.6.1 *Sealing en los tubos de succión cambiados y lubricados, y el tornillo reemplazado.*
*   *MA*
*   1.6.2 *Rubber en las cámaras de riego revisadas para su función adecuada.*
*   *MA*
*   1.6.3 *Filtros de tubo de succión reemplazados.*
*   *MA*
*   1.6.4 *Llaves de los tanques de riego ajustadas.*
*   *MA*
*   1.6.5 *Valvula de control revisada.*
*   *MA*
*   1.6.6 *Filtros pre-UF, filtro downstream del MV43, filtro entre las cámaras de riego,
y en los MV99, MV100, CDS y puerto desinfectante reemplazados.*
*   *MA*
*   1.6.7 *Filtro dializático reemplazado o celda cambiada.*
*   *MA*
*   1.6.8 *O-rings en las conexiones de dializador reemplazadas.*
*   *MA*
*   1.6.9 *Funcionamiento del válvula de muestreo adecuado.*
*   *MA*
*   1.6.10 *Filtro de ventilación reemplazado.*
*   *MA*
*   1.6.11 *Cinta cinturón y segmento de línea en el bombeador de separación cambiados.*
*   *MA*
*   1.6.12 *MV84, reemplazada después de 2 años.*

*   Si se utiliza Puristeril, ................................................. 
*   MA 1.6.13: Pieza de conexión o cámara de equilibrio reemplazada. (Solo si la opción ONLINE™plus o DIASAFE®plus no se utiliza.)
*   MA 1.6.14: Filtro 210 reemplazado (si está presente).
*   MA 1.6.15: Filtro del tubo de aspiración de desinfectante reemplazado.
*   MA 1.6.16: Tubos sucios o desgastados.

* Verificación general
* TSC
* 2.1
* Alarma de falla de energía - sonido continuo - pantalla: Operación de emergencia .................... ❏
* TSC
* 2.2
* Separación del aire mediante bomba de separación activada;
pantalla si se necesita más aire para separar y sensores de OD opacos fluido: programa de llenado ............. ❏
* TSC
* 2.3
* Funcionamiento adecuado de V91, V99, V100 sin fugas (Verificación no será aplicable si se activa el test CDS o hidráulicos) ....................... ❏

* Verificación de los sistemas hidráulicos
* MA
* 3.1
* Presión de entrada de agua (reducida) 0,9 bar a 1,4 bar................... Valor medido:________ ❏
* MA
* 3.2
* Presión de carga 1,25 bar ±0,05 bar...................................... Valor medido:________ ❏
* MA
* 3.3
* Presión del bombillo de desgasaje negativo 0,81 a 0,85 bar ............. Valor medido:________ ❏
* MA
* 3.4
* Presión de relieve de la cámara de equilibrio a 800 ml/min
2,0 bar a 2,1 bar .................................................................... Valor medido:________ ❏

### Tabla detectada 1
```metadata
pagina: 120
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 120 del manual Fresenius 4008.
```
| Customer/Customer no.: | | Service report no.: |
| --- | --- | --- |
| Serial no.: | Inventory no.: | Operating hours: |
| Machine type: 4008 ❏ 4008 B ❏ 4008 H ❏ 4008 S ❏ | | |
| With option: SN ❏ bibag® ❏ 4008 HDF ❏ ON-LINE-HDF ❏ ONLINEplus™ ❏ BTM ❏
BPM ❏ BVM ❏ DIASAFE ❏ DIASAFE®plus ❏ OCM ❏ | | |

```metadata
pagina: 120
imagen: data/images/fresenius_4008_service_manual/P120_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: * 2.1.3
 Verificación de seguridad técnica y mantenimiento | 1
 Verificaciones visuales
 TSC
 1.1
 Los fusibles accesibles desde el exterior cumplen con los valores indicados............................... ❏
 TSC
 1.2
 Las etiquetas y identificaciones presentes y legibles ......................................................... ❏
 TSC
 1.3
 Las condiciones mecánicas permiten un uso seguro adicional .................. Página 120 del manual.
```
![tabla página 120](data/images/fresenius_4008_service_manual/P120_i0.png)

---

## Página 121

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*   4.1 UF pump, 1 stroke = 1 ml, 60 strokes = 60 ml ±0.5 ml
    Measured value: _______
*   4.2 Average balancing chamber volume 30 ± 1 ml
    Measured value: _______
*   4.3 Concentrate pump calibration volume removal / number of strokes
    Measured value: _______
*   4.4 Bicarbonate pump calibration volume removal / number of strokes
    Measured value: _______
*   5.1 Expected temperature 37 °C ± 0.5 °C
    Measured value: _______
*   5.2 Temperature display 37 °C ± 0.5 °C
    Measured value: _______
*   5.3 Dialysate flow check
    *   800 ml/min (desired value: 765 to 837 ml/min)
        Measured value: _______
    *   500 ml/min (desired value: 471 to 528 ml/min)
        Measured value: _______
    *   300 ml/min (desired value: 279 to 321 ml/min)
        Measured value: _______
*   5.4 Dialysate pressure
    *   – Check zero point with flow off
        ❏
    *   – Slope checked
        ❏
*   5.5 Conductivity display checked with reference meter
    ❏
    (Si utiliza la opción bibag, conecte una bibag!)
    *   CD sistema
        Measured value: _______
    *   CD ref
        Measured value: _______

*   **Presión arterial mostrada verificada con medidor de referencia**.
*   **Presión venosa mostrada verificada con medidor de referencia**.
*   **Tasa de bomba de sangre verificada (programa de calibración: Verificar la tasa de bomba de sangre)**.
*   **Presión de corte del SN según la tabla en TM**.
*   **Alarma de parada de bomba de sangre verificada**.
*   **Cierre de la válvula venosa después de alarma de sangre**.
*   **Presión aproximadamente de 2 bar en el capturador de burbuja venosa**. La presión no debe caer más de 0,1 bar dentro de 3 minutos.
*   **bibag®**.
    *   **Conector bibag® con O-rings reemplazados**.
    *   **Presión de corte del PSW134 verificada**, 100 mbar, + 10 mbar. Valor medido: _______
*   **DIASAFE**.
    *   **Vida útil del filtro DIASAFE verificada**.
    *   **Filter hidrofóbico 111 reemplazado**.
    *   **O-rings en los conectores de dializante de DIASAFE reemplazados**.
*   **DIASAFE®plus**.
    *   **Vida útil del filtro DIASAFE®plus verificada**.
    *   **Filter hidrofóbico 111 reemplazado**.
*   **4008 HDF**.
    *   **2ª bomba de ultrafiltración 1 movimiento = 1 ml, 60 movimientos = 60 ml ± 0.5 ml**. Valor medido: _______

*7.5 ON-LINE-HDF (y DIASAFE)*
*Mantenimiento*
*7.5.1* Verificación de vida del filtro DIASAFE y filtro ON-LINE ...................................................... 
*7.5.2* Reemplazo del filtro hidrofóbico 111 .........................................................................................
*7.5.3* Sustitución de los o-rings en las conexiones de dialisate del DIASAFE ............................................ 
*7.5.4* Verificación del rotor del bombillo HDF (corrección de desgaste y funcionamiento suave) ...................
*7.5.5* Verificación del cinturón de fijación para Luer-lock ..............................................................................
*TSC*
*7.5.6* Sustitución del bombillo ................................................................................................................ 
*Nota:* (part no. 672 521 1) con motor DC:
*Verificación del volumen entregado por el bombillo*: deseado/real:____/____ 
o
*Nota:* (part no. 674 982 1) con motor de paso:
*Verificación de la tasa de bombeo*: programa de calibración: HDF-P.-Rate CHECK

---

## Página 122

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*   TSC
    *   7.5.7
        -   Sustitución de bomba de parada
            -   Después de alarma de sangre
            -   Después de activar la función de bypass
            -   Después de abrir la puerta del bombeador de sangre
    *   7.5.8
        -   Verificar sustitución de bomba para funcionamiento adecuado
            -   Programa de limpieza, tasa de entrega: 400 ml/min
            -   Programa de limpieza caliente, tasa de entrega: 150 ml/min
            -   Programa de desinfección, tasa de entrega: 400 ml/min

*   ONLINEplus™ (y DIASAFE®plus)
    *   MA
        *   Verificar vida útil de los filtros DIASAFE®plus y ONLINEplus™
        *   Reemplazar filtros hidrofóbicos 111 y 184
        *   Reemplazar o-rings en la válvula de sustitución 195 y en el portón de limpieza 194
        *   Reemplazar la línea en la válvula de pinchón ONL1 (193)
        *   Verificar la válvula V39

*   OCM
    *   No se realizan controles adicionales de seguridad técnica y mantenimiento.

*   BPM 4008
    *   Realizar los controles de medición y mantenimiento técnicos cada 2 años (ver sección 2.2).

*   BTM 4008
    *   No se realizan controles adicionales de seguridad técnica y mantenimiento.

*   BVM 4008
    *   No se realizan controles adicionales de seguridad técnica y mantenimiento.

*   Verificación de la seguridad eléctrica
    *   En Alemania, según el estándar DIN VDE 0751 - 1ª Edición 10/2001.
    *   En otros países, observar las regulaciones locales!

    *   Para puntos de medición, ver sección 2.1.4 Verificación VDE.
    *   Para la opción HDF 4008, verificar un punto adicional de medición!

*   TSC
*   8.1
*   Inspecciones visuales realizadas según el punto 1 .............................................................
*   TSC
*   8.2
*   Resistencia de tierra protectora máxima 0,3 Ω (con cable de alimentación) ...... Valor medido:________
*   TSC
*   8.3
*   Medición del corriente de escape .................................................................................
*   ❏
*   ❏ Medición de diferencia según la figura C.6
*   o
*   ❏ Medición directa según la figura C.5

*   Voltaje nominal de la fuente de alimentación ................... ________ Volt
*   Corriente de escape del dispositivo con polaridad de la línea 1 ........ ________ µA
*   para la tensión de la línea ................................................ ________ Volt
*   escalado al voltaje nominal (máximo 500 µA, ver también Condiciones adicionales) ............................................. Valor medido:________

*   Corriente de escape del dispositivo con polaridad de la línea 2 ........ ________ µA
*   para la tensión de la línea ................................................ ________ Volt
*   escalado al voltaje nominal (máximo 500 µA, ver también Condiciones adicionales) ............................................. Valor medido:________

*   Equipo de prueba utilizado: ______________________________

---

## Página 123

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: operador
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

9
Final checks
TSC
9.1
T1 test performed ............................................................................................................... ❏
MA
9.2
Hot rinse / disinfection performed ...................................................................................... ❏

Date:
Signature:
Stamp:

The system has been released for further use
❏Yes
❏No

Remarks:

Date:
Signature:
Stamp:

2-18

4008
4/09.03 (TM)

### Tabla detectada 1
```metadata
pagina: 123
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 123 del manual Fresenius 4008.
```
| Date: | Signature: | Stamp: |
| --- | --- | --- |

```metadata
pagina: 123
imagen: data/images/fresenius_4008_service_manual/P123_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: # Verificaciones finales

### TSC (Temporalidad de la Synchronización del Cronómetro)

#### 1/1

* **T1 test realizado** ............................................................................................................... ❏
* **MA (Máquina de Aire)**

#### 9.2

* **Ciclo de calentamiento / desinfección caliente realizado** ..................................................................................... Página 123 del manual.
```
![tabla página 123](data/images/fresenius_4008_service_manual/P123_i0.png)

### Tabla detectada 2
```metadata
pagina: 123
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 123 del manual Fresenius 4008.
```
| Date: | Signature: | Stamp: |
| --- | --- | --- |

```metadata
pagina: 123
imagen: data/images/fresenius_4008_service_manual/P123_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: *Nota:* El texto original no contiene información técnica específica, por lo que la traducción al español técnico rioplatense es relativamente sencilla.

*Remarks:* | El sistema ha sido liberado para su uso posterior
❏Sí
❏No | Fecha:
Firma:
Marcador:. Página 123 del manual.
```
![tabla página 123](data/images/fresenius_4008_service_manual/P123_i1.png)

---

## Página 124

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*Nota: La traducción es literal y sin interpretación*

2.1.4 Notas – Verificación de la seguridad eléctrica

●Pruebas 4008 E, 4008 H

1. Resistencia a tierra protectora para medición

4
1
5
6
7
8

2
9
3
Legenda

1
Pantalla trasera del panel (casa de puertos)
2
Unidad hidráulica trasera del panel (placa en el mango que entra dentro)
Cuidado: El cable de tierra debe conectarse.
3
Estudio de tierra para igualación potencial

4
Panel trasero superior (screw)
5
Resfriador (unidad de suministro de energía)
6
Pantalla trasera del panel (placa)
7
Placa de suministro de energía
8
Manto de tubo de calentamiento (unidad hidráulica abierta)
9
Puertos de líneas dializadoras (unidad hidráulica abierta / tornillo de tierra)

### Recursos visuales

```metadata
pagina: 124
imagen: data/images/fresenius_4008_service_manual/P124_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: 1. Protective earth resistance measuring points | ●Test 4008 E, 4008 H | 2.1.4
Notes – Checking the electrical safety. Página 124 del manual.
```
![imagen general página 124](data/images/fresenius_4008_service_manual/P124_i0.png)

---

## Página 125

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Prueba 4008 B, 4008 S

1. Puntos de resistencia terrestre para protección

2

3

4

1

5

Leyenda

1
Punto de conexión del estribo para igualación potencial
2
Panel posterior superior (screw)
3
Respaldo térmico (unidad de suministro de poder)
4
Caja del tornillo de calentador (unidad hidráulica abierta)
5
Puertos de líneas dializadoras (adaptadores)

2. Utilice un medidor (por ejemplo, SECUTEST 0701) para verificar la corriente de escape.

2-20

4008
4/09.03 (TM)

### Recursos visuales

```metadata
pagina: 125
imagen: data/images/fresenius_4008_service_manual/P125_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: 1. Protective earth resistance measuring points | ●Test 4008 B, 4008 S | Legend. Página 125 del manual.
```
![imagen general página 125](data/images/fresenius_4008_service_manual/P125_i0.png)

---

## Página 126

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Prueba 4008 HDF (opción)

1. Punto de medición de resistencia terrestre protectora

Punto de medición
Terrestre
resistencia protectora
prueba

2. Utilice un medidor (por ejemplo, SECUTEST 0701) para verificar la corriente de escape.

3. Condiciones de medición

Las mediciones deben tomarse en modo dialisis en el "fase ON" del sistema de control de calentador.
Los escalones deben moverse hasta que ninguna de las dos palancas finales estén activadas (posición central).

4008
4/09.03 (TM)
2-21

### Tabla detectada 1
```metadata
pagina: 126
tipo_recurso: tabla
perfil_acceso: técnico
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 126 del manual Fresenius 4008.
```
| ance m | easuring point | | |
| --- | --- | --- | --- |

```metadata
pagina: 126
imagen: data/images/fresenius_4008_service_manual/P126_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: ●Prueba 4008 HDF (opción)

1. Punto de medición de resistencia terrestre protectora

Punto de medición
Terrestre
resistencia protectora
prueba

2. Utilice un medidor (por ejemplo, SECUTEST 0701) para verificar la corriente de escape.

3. Condiciones de medició. Página 126 del manual.
```
![tabla página 126](data/images/fresenius_4008_service_manual/P126_i0.png)

---

## Página 127

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

2-22

4008
4/09.03 (TM)

---

## Página 128

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*Revisión técnica de medición y mantenimiento para opciones de sistemas de diálisis hemodialítica 4008*

*Nota importante*

Esta sección lista todos los controles técnicos de medición (CTM) y las procedimientos de mantenimiento preventivo (MP).

Los controles deben realizarse cada 24 meses.

Después de realizar los controles técnicos de medición con éxito, identifique la medicación con un sello (etiqueta). Indique claramente y rastreablemente el año del próximo control técnico de medición así como la autoridad o persona que realizó el control técnico de medición.

Por favor consulte página 2-25 para la descripción de los controles técnicos de medición y mantenimiento.

Por favor consulte página 2-27 para el checklist de los controles técnicos de medición y mantenimiento.

---

## Página 129

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

2-24

4008
4/09.03 (TM)

---

## Página 130

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

* **Revisión de seguridad técnica y mantenimiento**
 + **BPM 4008**

 * **Intervalo de revisión**: cada 24 meses

 La siguiente inspección debe realizarse cada 24 meses al menos por personas que estén calificadas para realizar las comprobaciones técnicas de medición adecuadamente debido a su formación académica y capacitación, conocimientos y experiencia adquiridos en la práctica y que no estén sujetos a ninguna dirección con respecto a esta actividad de inspección.

 * **TMC**
 + **MA**
 1. Descripción
  + Valor / función esperado

 1.1 **Verificación de etiquetas e indicaciones**

 Debe estar presente y legible claramente.
 Verificar la condición real.

 * **MA**
 1.2 **Condición mecánica**

 Debe permitir un uso seguro adicional.

 * **MA**
 * **MA**

 1.2.1
 1.2.2

 Verificar si el conectador de línea está correctamente fijado al dispositivo.
 Verificar si el módulo de presión arterial interno, las placas de circuito impreso y todas las conexiones cables están correctamente fijadas.
 Sustituir líneas dañadas o mangas.

 * **MA**

 2. **Comprobaciones funcionales**

 * **MA**
 2.1 **Elementos indicadores**

 Verificar los elementos indicadores visuales y auditivos después de encender el dispositivo.
 (Ver Instrucciones de operación BPM 4008, Capítulo 2.2)

 * **MA**
 2.2 **Panel táctil**

 Verificar si el panel táctil funciona correctamente.

 * **TMC**
 2.3 **Prueba de fugas**

 Realizar la prueba de fugas con manga y línea de presión conectadas.
 La tasa de fugas debe ser menor a 6 mmHg/min.
 (Ver Manual técnico BPM 4008, Capítulo 3.1)

 * **TMC**
 2.4 **Calibración**

 Calibración:
 Valores de presión: Tolerancia:
 250 mmHg ±5 mmHg
 200 mmHg ±4 mmHg
 150 mmHg ±3 mmHg
 100 mmHg ±3 mmHg
 050 mmHg ±3 mmHg
 (Ver Manual técnico BPM 4008, Capítulo 3.2)

 * **TMC**
 2.5 **Valvula de seguridad**

 Verificar la valvula de seguridad.
 El sistema debe ser descargado en 320 mmHg ± 10 mmHg.
 (Ver Manual técnico BPM 4008, Capítulo 3.3)

 * **TMC**
 2.6 **Medición de presión arterial**

 Medir la presión arterial en modo manual.
 Verificar los resultados para su plausibilidad.

 * **4008**
 4/09.03 (TM)
 2-25

### Tabla detectada 1
```metadata
pagina: 130
tipo_recurso: tabla
perfil_acceso: técnico
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 130 del manual Fresenius 4008.
```
### Traducción al español técnico rioplatense

**Página: 130**

**Uso del texto:** tabla detectada
**Fragmento:** 1/1

**Texto:**
| TMC | MA | No. | Descripción | Valor esperado / función |
| --- | --- | --- | --- | --- |
| 1 Verificación de controles visuales | | | | |
| | MA | 1.1 | Etiquetas e indicaciones | Debe estar presente y legible.
Verificación del estado real. |
| | MA | 1.2 | Condición mecánica | Debe permitir un uso seguro. |
| | MA
MA
MA | 1.2.1
1.2.2
1.2.3 | Verificar si el conectador de línea está correctamente unido al dispositivo.
Verificar si el módulo de presión arterial interno, las placas impresas y todas las conexiones cables están correctamente fijadas.
Sustituir líneas dañadas o mangas. | |
| 2 Verificación funcional | | | | |
| | MA | 2.1 | Elementos indicadores | Verificar los controles visuales y auditivos después de encendido.
(Ver Instrucciones de Operación BPM 4008, Capítulo 2.2) |
| | MA | 2.2 | Pantalla táctil | Verificar si la pantalla táctil funciona correctamente. |
| TMC | | 2.3 | Prueba de fugas | Realizar la prueba de fugas con manga y línea conectadas.
La tasa de fugas debe ser menor a 6 mmHg/min.
(Ver Manual Técnico BPM 4008, Capítulo 3.1) |
| TMC | | 2.4 | Calibración | Calibración:
Valores de presión: Tolerancia:
250 mmHg ±5 mmHg
200 mmHg ±4 mmHg
150 mmHg ±3 mmHg
100 mmHg ±3 mmHg
050 mmHg ±3 mmHg
(Ver Manual Técnico BPM 4008, Capítulo 3.2) |
| TMC | | 2.5 | Valvula de seguridad | Verificar la valvula de seguridad.
El sistema debe ser descargado en:
320 mmHg ± 10 mmHg.
(Ver Manual Técnico BPM 4008, Capítulo 3.3) |
| TMC | | 2.6 | Medición de presión arterial | Medir la presión arterial en modo manual.
Verificar los resultados para su plausibilidad. |

```metadata
pagina: 130
imagen: data/images/fresenius_4008_service_manual/P130_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: *Inspecciones que deben realizarse cada 24 meses al menos por personas calificadas para realizar adecuadamente las comprobaciones técnicas de medición especificadas debido a su antecedente educativo y formación, conocimientos y experiencia adquiridos en la práctica y quienes no están sujetos a ninguna dirección con respecto a esta actividad de inspección.*. Página 130 del manual.
```
![tabla página 130](data/images/fresenius_4008_service_manual/P130_i0.png)

### Recursos visuales

```metadata
pagina: 130
imagen: data/images/fresenius_4008_service_manual/P130_i1.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: ●BPM 4008 | 2.2.2
Description – Technical measurement checks and maintenance | TMC
MA
No.
Description
Expected value / function. Página 130 del manual.
```
![circuito página 130](data/images/fresenius_4008_service_manual/P130_i1.png)

---

## Página 131

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

2-26

4008
4/09.03 (TM)

---

## Página 132

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

* Verificación de la presión arterial
* Revisión técnica de medición y mantenimiento

**BPM 4008**

* Número del cliente/Código del cliente:
* Número del informe de servicio:
* Número de serie BPM 4008:
* Sistema en el que se instaló:
* Número de inventario:
* Horas de operación:

1. **Verificación visual**
* 1.1. Etiquetas y indicaciones están presentes y legibles ................................................................. 
* 1.2. Condición mecánica permite un uso seguro adicional .................................................................. 
* 1.2.1. Conector de línea está correctamente fijado al sistema ..................................................................
* 1.2.2. Módulo de presión arterial interna, tablas de circuito impresas y conexiones cables están correctas...................................................................................................................... 
* 1.2.3. Líneas dañadas o cinturones han sido reemplazados .............................................................

2. **Verificación funcional**
* 2.1. Elementos indicadores verificados .............................................................................................
* 2.2. Pantalla táctil verificada .............................................................................................................

TMC 2.3. **Prueba de fugas**: Tasa de fugas de presión menor a 6 mmHg/min ..................................................... 
TMC 2.4. **Calibración**:
* Presión: 250 mmHg ± 5 mmHg ..................................................... Valor medido: _______
* Presión: 200 mmHg ± 5 mmHg ..................................................... Valor medido: _______
* Presión: 150 mmHg ± 3 mmHg ..................................................... Valor medido: _______
* Presión: 100 mmHg ± 3 mmHg ..................................................... Valor medido: _______
* Presión: 50 mmHg ± 3 mmHg ..................................................... Valor medido: _______

TMC 2.5. **Valvula de seguridad**: Despacho a 320 mmHg, ±10 mmHg .................................................................... 
TMC 2.6. **Presión arterial medida.................................................................................................. 

Fecha:
Nombre/Firma:

4008
4/09.03 (TM)
2-27

### Tabla detectada 1
```metadata
pagina: 132
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 132 del manual Fresenius 4008.
```
| Customer/Customer no.: | Service report no.: |
| --- | --- |
| Serial number BPM 4008: | Installed in system: |
| Inventory no.: | Operating hours: |

```metadata
pagina: 132
imagen: data/images/fresenius_4008_service_manual/P132_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: ●BPM 4008 | 2.2.3
Revisión técnica de medición y mantenimiento | 1
Verificación visual
MA
1.1
Están presentes y legibles las etiquetas e indicaciones ................................................................. ❏
MA
1.2
La condición mecánica permite un uso seguro adicional .............................................................. ❏
MA
1.2.1
El conector de línea está correctamente fijado al sistema .......... Página 132 del manual.
```
![tabla página 132](data/images/fresenius_4008_service_manual/P132_i0.png)

### Tabla detectada 2
```metadata
pagina: 132
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 132 del manual Fresenius 4008.
```
| Date: | Name/Signature: |
| --- | --- |

```metadata
pagina: 132
imagen: data/images/fresenius_4008_service_manual/P132_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Fresenius Medical Care
4008
4/09.03 (TM)
2-27. Página 132 del manual.
```
![tabla página 132](data/images/fresenius_4008_service_manual/P132_i1.png)

---

## Página 133

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

2-28

4008
4/09.03 (TM)

---

## Página 134

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*Revisión de seguridad técnica*
*Verificación de la revisión de seguridad técnica*
Para realizar la revisión de seguridad técnica anual (cada 12 meses)
Página 1/2

4008
Cuidado
FreseniusMedical

Nombre del técnico:
Número de informe de servicio:

Número de cliente/Código del cliente:

Número de inventario:
Número de serie:
Horas de funcionamiento:

Tipo de sistema:
Con opción(s):

*   **Verificación de fuses**: Los fusibles accesibles desde el exterior cumplen con los valores indicados.
*   **Etiquetas y identificaciones**: Están presentes y legibles.
*   **Condiciones mecánicas**: Permite un uso seguro.
*   **Daños o contaminaciones**: No se detectan.
*   **Cuerda de alimentación**: No está dañada.
*   **Verificación general**:
    *   **Alarma de falla de energía**: Sonido continuo, texto mostrado: Operación de emergencia.
    *   **Separación del aire mediante bomba de separación de aire**: Activada, texto mostrado.
    *   Si se requiere más aire y el sensor de OD está opaco fluido: Programa de llenado.
*   **Sistema de ultrafiltración**:
    *   Pompas UF, 1 movimiento = 1 ml, 60 movimientos = 60 ml ± 0.5 ml.
*   **Modo de dialisis**:
    *   Verificación del display de conductividad utilizando un metro de referencia.
    *   CD sistema/CD ref.: …… / ……
*   **Componentes extracorpóreos**:
    *   Bombas sanguíneas: Verificar la tasa de bomba (programa de calibración: BP-Rate CHECK).
    *   Presión de cierre del sensor SN según la tabla en TM.
    *   Alarma de parada de bomba de sangre.
    *   Cierre del tornillo de clamping venoso después de la alarma de sangre.
    *   Presión aproximada de 2 bar en el bucle venoso. La presión no debe caer por más de 0,1 bar dentro de los 3 minutos.
*   **Opciones**:
    *   4008 HDF
        *   Verificar la cantidad entregada por la bomba UF 2: 60 movimientos = 60 ml ± 0.5 ml.
    *   Online-HDF
        *   Sustituir la bomba con motor DC: verificar la cantidad entregada por la bomba.
            …… / ……
        *   Opcionalmente sustituir la bomba con motor stepper: verificar la tasa de bomba.
            …… / ……
        *   Verificar el funcionamiento de la bomba después del alarme de sangre.
            …… / ……
        *   Verificar el funcionamiento de la bomba después de activar la función bypass.
            …… / ……
        *   Verificar el funcionamiento de la bomba después de abrir la puerta de bomba de sangre.
            …… / ……
        *   Verificar el funcionamiento de la bomba según el programa de limpieza.
            …… / ……
    *   ONLINEplus
        *   Reemplazar la válvula en la válvula pinchada 193 (ONL1).
        *   Verificar la válvula V39.
            (No se aplica si el array de switches DIP 2, PCB)

*Señal de error*: LP 632, interruptor 5 configurado en OFF.

*   **Número de modelo**: 4008
*   **Fecha de fabricación**: 4/09.03 (TM)
*   **Fecha de revisión**: 2-29

### Tabla detectada 1
```metadata
pagina: 134
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 134 del manual Fresenius 4008.
```
| Name of technician: | | Service report no.: |
| --- | --- | --- |
| Customer/Customer no.: | | |
| Inventory no.: | Serial no.: | Operating hours: |
| System type:
With option(s): | | |

```metadata
pagina: 134
imagen: data/images/fresenius_4008_service_manual/P134_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: TSC checklist
for the Technical Safety Checks
to be performed annually (every 12 months)
Page 1/2 | 4008
Care
FreseniusMedical | 2.3
TSC checklist. Página 134 del manual.
```
![tabla página 134](data/images/fresenius_4008_service_manual/P134_i0.png)

### Tabla detectada 2
```metadata
pagina: 134
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 134 del manual Fresenius 4008.
```
### Traducción al español técnico rioplatense

#### Página: 134

#### Uso del texto: tabla detectada

#### Fragmento: 1/2

**Tabla de Verificación**

| Número | Descripción | Valor Medido | |
| --- | --- | --- | --- |
| 1 | Verificaciones visuales | - | |
| 1.1 | Fusibles accesibles desde el exterior cumplen con los valores indicados | - | |
| 1.2 | Etiquetas y identificaciones están presentes y legibles | - | |
| 1.3 | Condiciones mecánicas permiten un uso seguro adicional | - | |
| 1.4 | No se detectan daños o contaminaciones | - | |
| 1.5 | Cuerda de alimentación no dañada | - | |

#### General

| Número | Descripción | Valor Medido | |
| --- | --- | --- | --- |
| 2 | Verificaciones generales | - | |
| 2.1 | Alarma de falla de energía – sonido continuo – texto displayed: Operación de emergencia | - | |
| 2.2 | Separación del aire mediante bomba de separación de aire activada; texto displayed si se necesita más aire y sensor de OD opaco fluido: Programa de llenado | - | |
| 2.3 | V91, V99, V100 están operativos y no se filtran. (Verificación no será aplicable si el test CDS o hidráulicos está activado.) | - | |

#### Ultrafiltración

| Número | Descripción | Valor Medido | |
| --- | --- | --- | --- |
| 4 | Sistema de ultrafiltración y bombas de membrana | - | |
| 4.1 | Bomba UF, 1 movimiento = 1 ml, 60 movimientos = 60 ml ± 0.5 ml | ………… | |

#### Modo Dialisis

| Número | Descripción | Valor Medido | |
| --- | --- | --- | --- |
| 5 | Modo dialisis | - | |
| 5.5 | Display de conductividad verificado utilizando un metro de referencia CD sistema/CD ref. (Si se utiliza la opción bibag, conectar una bibag.) | …… / …… | |

#### Componentes extracorpóreos

| Número | Descripción | Valor Medido | |
| --- | --- | --- | --- |
| 6 | Componentes extracorpóreos | - | |
| 6.3 | Bombas de sangre: verificar la tasa de bomba (programa de calibración: BP-Rate CHECK) | - | |
| 6.4 | Presión de cambio de SN verificada según la tabla en TM | - | |
| 6.5 | Alarma de parada de bomba de sangre verificada | - | |
| 6.6 | Cierre del clamp venoso después de alarma de sangre | - | |
| 6.7 | Presión aproximadamente de 2 bar en el bucle venoso. La presión no debe caer más de 0,1 bar dentro de 3 minutos. | - | |

#### Opciones

| Número | Descripción | Valor Medido | |
| --- | --- | --- | --- |
| 7 | Opciones | - | |
| 7.4 | 4008 HDF | - | |
| 7.4.1 | Volumen entregado por la bomba UF número 2 verificado: 60 movimientos = 60 ml ± 0,5 ml | ………… | |

#### Opciones

| Número | Descripción | Valor Medido | |
| --- | --- | --- | --- |
| 7.5 | HDF en línea | - | |
| 7.5.6 | Sustituir bomba (número de parte 672 521 1) con motor DC: verificar volumen entregado por la bomba deseada/real | …… / …… | |

#### Opciones

| Número | Descripción | Valor Medido | |
| --- | --- | --- | --- |
| 7.5.7 | Alarma de parada de bomba sustituta: - después de alarma de sangre | - | |
| 7.5.8 | Verificar bomba sustituta para funcionamiento adecuado | - |

*   Rinso programado, tasa de entrega: 400 ml/min
*   Rinso caliente programado, tasa de entrega: 150 ml/min
*   Programa de desinfección, tasa de entrega: 400 ml/min |
*   -
*   | ❏
❏
❏ |
| 7.6 | ONLINEplus™ | | |
| 7.6.4 | Pinza en línea pinch valve 193 (ONL1) reemplazada | – | ❏ |
| 7.6.5 | Valvula V39 revisada
(No aplicable si la matriz de interruptores DIP switch array 2, PCB LP 632, interruptor 5 configurado en OFF) | – | ❏ |

```metadata
pagina: 134
imagen: data/images/fresenius_4008_service_manual/P134_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: System type:
With option(s): | Inventory no.:
Serial no.:
Operating hours: | Customer/Customer no.:. Página 134 del manual.
```
![tabla página 134](data/images/fresenius_4008_service_manual/P134_i1.png)

### Recursos visuales

```metadata
pagina: 134
imagen: data/images/fresenius_4008_service_manual/P134_i2.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: 2.3
TSC checklist | Name of technician:
Service report no.: | Customer/Customer no.:. Página 134 del manual.
```
![tabla página 134](data/images/fresenius_4008_service_manual/P134_i2.png)

---

## Página 135

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*   **Verificación de la seguridad eléctrica** 
    *   Según el estándar DIN VDE 0751 - 1ª Edición 10/2001 en Alemania.
    *   En otros países, se deben observar las regulaciones locales. 
*   **Verificación de la resistencia del suelo protegido** 
    *   Máximo 0,3 ohms (con el cable de alimentación)
*   **Medición de la corriente de escape** 
    *   Medición diferencial según la figura C.6
    *   O medición directa según la figura C.5
*   **Voltage nominal de la fuente de alimentación:**……………… V
*   **Corriente de escape para la polaridad del cable 1:………… µA**
    *   Para una tensión de línea
    *  ………… V
    *   Escalado a la tensión nominal (máximo 500 µA, ver también Condiciones adicionales)
*   **Corriente de escape para la polaridad del cable 2:………… µA**
    *   Para una tensión de línea
    *  ………… V
    *   Escalado a la tensión nominal (máximo 500 µA, ver también Condiciones adicionales)
*   **Equipo de prueba utilizado:**…………………………………………………………

### Tabla detectada 1
```metadata
pagina: 135
tipo_recurso: tabla
perfil_acceso: técnico
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 135 del manual Fresenius 4008.
```
### Traducción al español técnico rioplatense

#### Página: 135

#### Uso del texto: tabla detectada
#### Fragmento: 1/1

#### Texto:
| N° | Descripción | Valor medido | |
| --- | --- | --- | --- |
| 8 | Verificación de la seguridad eléctrica
Según el estándar DIN VDE 0751 - 1ª Edición 10/2001 en Alemania.
En otros países, observar las regulaciones locales! | | |
| 8.1 | Inspección visual realizada según item 1. | | ❏ |
| 8.2 | Resistencia de tierra protectora máxima 0,3 ohms (con cable de corriente) | ………… Ω | ❏ |
| 8.3 | Medición del corriente de escape (corriente de escape del dispositivo)
❏ Medición diferencial según la figura C.6
o
❏ Medición directa según la figura C.5
Tensión nominal de la fuente de alimentación: ………… V
Corriente de escape del dispositivo con polaridad 1 ………… µA
para tensión de línea ………… V
escalada a tensión nominal (máximo 500 µA, ver también Condiciones adicionales)
Corriente de escape del dispositivo con polaridad 2 ………… µA
para tensión de línea ………… V
escalada a tensión nominal (máximo 500 µA, ver también Condiciones adicionales)
Equipo de prueba utilizado …………………………………………………………… | ………… µA |
| 9 | Prueba funcional | | |
| 9.1 | T1 test realizado | – | ❏ |

```metadata
pagina: 135
imagen: data/images/fresenius_4008_service_manual/P135_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: TSC checklist
for the Technical Safety Checks
to be performed annually (every 12 months)
Page 2/2 | Care
FreseniusMedical | Date:
Signature:
Stamp:. Página 135 del manual.
```
![tabla página 135](data/images/fresenius_4008_service_manual/P135_i0.png)

### Tabla detectada 2
```metadata
pagina: 135
tipo_recurso: tabla
perfil_acceso: técnico
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 135 del manual Fresenius 4008.
```
### Tabla de detección del sistema

| Fecha: | Firma: | Sello: |
| --- | --- | --- |
| El sistema ha sido liberado para uso adicional | | |
| Comentarios: | | |

Nota: ❏ Yes y ❏ No son traducciones directas, ya que no tienen un equivalente exacto en el español técnico rioplatense.

```metadata
pagina: 135
imagen: data/images/fresenius_4008_service_manual/P135_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Test equipment used ……………………………………………………………
9
Functional test
9.1
T1 test performed
–
❏ | Device leakage current mains polarity 2
………… µA
for line voltage
………… V
scaled to nominal voltage (maximum 500 µA, see also Additional conditions)
………… µA | Device leakage current mains polarity 1
………… µA
for line voltage
………… V
scaled to nominal voltage (maximum 500 µA, see also Additional conditions)
………… µA. Página 135 del manual.
```
![tabla página 135](data/images/fresenius_4008_service_manual/P135_i1.png)

### Recursos visuales

```metadata
pagina: 135
imagen: data/images/fresenius_4008_service_manual/P135_i2.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: ❏Differential current measurement according to fig. C.6
or
❏Direct measurement according to fig. C.5. Página 135 del manual.
```
![tabla página 135](data/images/fresenius_4008_service_manual/P135_i2.png)

---

## Página 136

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

* Sección 3: Instrucciones de ajuste
 + 3.1: Descripción del arreglo de switches DIP en el PCB
 - 3.1.1: Arreglo de switches DIP en el PCB LP 631 (CPU 1)
 - 3.1.2: Arreglo de switches DIP en el PCB LP 631 (CPU 1)
 - 3.1.3: Arreglo de switches DIP en el PCB LP 632 (CPU 2)
 - 3.1.4: Arreglo de switches DIP en el PCB LP 632 (CPU 2)
 + 3.2: Modo de calibración
 - 3.2.1: Condiciones básicas
 - 3.2.2: Mensajes en los monitores UF (4008 E/B) o pantalla (4008 H/S)

* 3.3 Hidráulica
* 3-17 Reducción de la presión de entrada del agua
* 3-17 Presión del bombillo de desgasificación
* 3-19 Carga de la cámara de equilibrio con presión
* 3-21 Presión en el sistema de balanceo
* 3-23 Presión del bombillo de flujo
* 3-25 Volumen del bombillo UF
* 3-27 Presión del interruptor CDS
* 3.4 Detectador de aire
* 3-29

---

## Página 137

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

3-2

4008
4/08.03 (TM)

---

## Página 138

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

4008
4/08.03 (TM)
3-3

---

## Página 139

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

Fig.: Measuring equipment

1
2

5
4
3

6
9

10
11

3-4

4008
4/08.03 (TM)

### Recursos visuales

```metadata
pagina: 139
imagen: data/images/fresenius_4008_service_manual/P139_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: 5
4
3. Página 139 del manual.
```
![imagen general página 139](data/images/fresenius_4008_service_manual/P139_i0.png)

```metadata
pagina: 139
imagen: data/images/fresenius_4008_service_manual/P139_i1.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: Fig.: Measuring equipment | 5
4
3. Página 139 del manual.
```
![imagen general página 139](data/images/fresenius_4008_service_manual/P139_i1.png)

```metadata
pagina: 139
imagen: data/images/fresenius_4008_service_manual/P139_i2.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: Fig.: Measuring equipment

1
2

5
4
3

6
9

10
11

3-4

4008
4/08.03 (TM). Página 139 del manual.
```
![imagen general página 139](data/images/fresenius_4008_service_manual/P139_i2.png)

```metadata
pagina: 139
imagen: data/images/fresenius_4008_service_manual/P139_i3.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: Fig.: Measuring equipment

1
2

5
4
3

6
9

10
11

3-4

4008
4/08.03 (TM). Página 139 del manual.
```
![imagen general página 139](data/images/fresenius_4008_service_manual/P139_i3.png)

```metadata
pagina: 139
imagen: data/images/fresenius_4008_service_manual/P139_i4.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: 6
9. Página 139 del manual.
```
![imagen general página 139](data/images/fresenius_4008_service_manual/P139_i4.png)

```metadata
pagina: 139
imagen: data/images/fresenius_4008_service_manual/P139_i5.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: 5
4
3 | 10
11. Página 139 del manual.
```
![imagen general página 139](data/images/fresenius_4008_service_manual/P139_i5.png)

```metadata
pagina: 139
imagen: data/images/fresenius_4008_service_manual/P139_i6.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: 10
11. Página 139 del manual.
```
![imagen general página 139](data/images/fresenius_4008_service_manual/P139_i6.png)

```metadata
pagina: 139
imagen: data/images/fresenius_4008_service_manual/P139_i7.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: Fig.: Measuring equipment

1
2

5
4
3

6
9

10
11

3-4

4008
4/08.03 (TM). Página 139 del manual.
```
![imagen general página 139](data/images/fresenius_4008_service_manual/P139_i7.png)

```metadata
pagina: 139
imagen: data/images/fresenius_4008_service_manual/P139_i8.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: 3-4
Fresenius Medical Care
4008
4/08.03 (TM). Página 139 del manual.
```
![imagen general página 139](data/images/fresenius_4008_service_manual/P139_i8.png)

---

## Página 140

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*   **Medición de presión**: *   Medidor de presión HMED M30 770 1 con funda de transporte (conjunto) *   Medidor universal UMED M32 403 1 (conductividad, presión, temperatura)
*   **Pruebas eléctricas**: *   Prutest VDE tester sin módulo de impresora 631 064 1 *   Módulo de impresora (no defectuoso) 630 652 1 *   Funda de transporte (no defectuosa) 630 648 1
*   **Indicador de control de válvula**: 672 337 1
*   **Software de servicio con interfaz para PC**: M30 335 1
*   **Escalas digitales portátiles**: *   Escala digital portátil M33 537 1 *   Peso de prueba con nivel de ángulo y certificado M33 538 1
*   **Medidor de volumen, 100 ml (no defectuoso)**: 510 085 1
*   **Herramienta especial para instalación y extracción de módulos (no defectuosa)**: 671 381 1
*   **Kit de trabajo con estación ESD**: 630 387 1
*   **Kit de trabajo con estación ESD**: 630 388 1
*   **Herramienta para extracción de IC**: 677 469 1

---

## Página 141

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

Fig.: Flow diagram of basic hydraulics incl. DIASAFE®plus (option)

3-6

4008
4/08.03 (TM)

### Recursos visuales

```metadata
pagina: 141
imagen: data/images/fresenius_4008_service_manual/P141_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: Fig.: Flow diagram of basic hydraulics incl. DIASAFE®plus (option). Página 141 del manual.
```
![imagen general página 141](data/images/fresenius_4008_service_manual/P141_i0.png)

---

## Página 142

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

Legend

2
Temperature sensor
3
Temperature sensor
5
Float switch
6
Level sensor
7
Conductivity cell
8
Blood leak detector
9
Pressure transducer
10
Reed contact for concentrate
12
Reed contact for bicarbonate
21
Flow pump
22
UF pump
23
Concentrate pump
24
Dialyzer valve 1
24b Dialyzer valve 2
25
Bicarbonate pump
26
Bypass valve
29
Degassing pump
30
Outlet valve
31
Balancing chamber valve 1
32
Balancing chamber valve 2
33
Balancing chamber valve 3
34
Balancing chamber valve 4
35
Balancing chamber valve 5
36
Balancing chamber valve 6
37
Balancing chamber valve 7
38
Balancing chamber valve 8
41
Water inlet valve
43
Fill valve
54
Heater rod
61
Pressure reducing valve
63
Water inlet filter
65
Loading pressure valve
66
Heater block
66a Water inflow chamber
66b Heater rod chamber
66c Float chamber
68
Balancing chamber
71
Filter/concentrate
72
Filter/bicarbonate
73
Filter/dialysate ext.
74
Filter/UF
75
External flow indicator
76
Filter/fill valve
77
Heat exchanger
78
Relief valve
84
Disinfectant valve
85
Disinfectant connector

86
Recirculation valve
87
Drain valve
88
Multifunction block
88a Degassing chamber
88b Secondary air separator
88c Primary air separator
89
Degassing orifice
90a Rinse chamber concentrate
90b Rinse chamber bicarbonate
91
Rinse valve
92
Vent valve
94
Concentrate suction tube
95
Bicarbonate suction tube
97
Air separation pump
99
Rinse valve
100 Rinse valve
102 Central concentrate delivery valve
104 Central bicarbonate delivery valve
109 Temperature sensor
111 Hydrophobic filter
112 Vent valve
114 Dialysate filter
115 Sensor disinfection valve
116 Sampling valve
117 Check valve (concentrate)
118 Check valve (bicarbonate)
119 Filter (concentrate)
120 Filter (bicarbonate)
121 Central concentrate delivery connector
122 Central bicarbonate delivery connector
123 Pressure switch for V102
124 Pressure switch for V104
130 bibag® drain valve
131 bibag® block
131a bibag® air sep. chamber
131b bibag® mixing chamber
132 bibag® conductivity cell
133 bibag® temperature sensor
134 bibag® pressure transducer
135 bibag® level sensor
136 bibag® connector
137 bibag® microswitch 1
138 bibag® microswitch 2
148 Filter/rinse valve 100
149 Filter/rinse valve 99
151 Orifice
210 Filter (degassing orifice)

Hydraulics measuring points

A Reduced water inlet pressure
B Balancing chamber loading pressure
C Flow pump pressure
D Degassing pump pressure

4008
4/08.03 (TM)
3-7

---

## Página 143

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

Fig.: Flow diagram 4008 H with advanced hydraulics

3-8

4008
4/08.03 (TM)

### Recursos visuales

```metadata
pagina: 143
imagen: data/images/fresenius_4008_service_manual/P143_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: Fig.: Flow diagram 4008 H with advanced hydraulics. Página 143 del manual.
```
![imagen general página 143](data/images/fresenius_4008_service_manual/P143_i0.png)

---

## Página 144

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

Legend

2
Temperature sensor
3
Temperature sensor
5
Float switch
6
Level sensor
7
Conductivity cell
8
Blood leak detector
9
Pressure transducer
10
Reed contact for concentrate
12
Reed contact for bicarbonate
21
Flow pump
22
UF pump
23
Concentrate pump
24
Dialyzer valve 1
24b Dialyzer valve 2
25
Bicarbonate pump
26
Bypass valve
29
Degassing pump
30
Outlet valve
31
Balancing chamber valve 1
32
Balancing chamber valve 2
33
Balancing chamber valve 3
34
Balancing chamber valve 4
35
Balancing chamber valve 5
36
Balancing chamber valve 6
37
Balancing chamber valve 7
38
Balancing chamber valve 8
39
Negative pressure valve
41
Water inlet valve
43
Fill valve
54
Heater rod
61
Pressure reducing valve
63
Water inlet filter
65
Loading pressure valve
66
Heater block
66a Water inflow chamber
66b Heater rod chamber
66c Float chamber
68
Balancing chamber
71
Filter/concentrate
72
Filter/bicarbonate
73
Filter dialysate external
74
Filter/UF
75
External flow indicator
76
Filter/fill valve
77
Heat exchanger
78
Relief valve
84
Disinfectant valve
85
Disinfectant connector
86
Recirculation valve
87
Drain valve
88
Multifunction block
88a Degassing chamber
88b Secondary air separator
88c Primary air separator
89
Degassing orifice
90a Rinse chamber, concentrate
90b Rinse chamber, bicarbonate

91
Rinse valve
92
Vent valve
94
Concentrate suction tube
95
Bicarbonate suction tube
97
Air separation pump
99
Rinse valve
100 Rinse valve
102 Central concentrate delivery valve
104 Central bicarbonate delivery valve
109 Temperature sensor
111 Hydrophobic filter
112 Vent valve
114 Dialysate filter
115 Sensor disinfection valve
116 Sampling valve
117 Check valve (concentrate)
118 Check valve (bicarbonate)
119 Filter (concentrate)
120 Filter (bicarbonate)
121 Central concentrate delivery connector
122 Central bicarbonate delivery connector
123 Pressure switch for V102
124 Pressure switch for V104
130 bibag® drain valve
131 bibag® block
131a bibag® air sep. chamber
131b bibag® mixing chamber
132 bibag® conductivity measuring cell
133 bibag® temperature sensor
134 bibag® pressure transducer
135 bibag® level sensor
136 bibag® connector
137 bibag® microswitch 1
138 bibag® microswitch 2
148 Filter/rinse valve 100
149 Filter/rinse valve 99
151 Orifice
182 Pressure transducer 2
183 Test valve
184 Test valve filter
185 Compressor
188 Evacuation valve
189 Retentate valve
201 Air separator
202 Level sensor
203 Air separator
204 Level sensor
205 Concentrate / bicarbonate mixing point
206 Buffer volume chamber
210 Filter (degassing orifice)

Hydraulics measuring points
A Reduced water inlet pressure
B Balancing chamber loading pressure
C Flow pump pressure
D Degassing pump pressure

4008
4/08.03 (TM)
3-9

---

## Página 145

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

Fig.: P.C.B. overview

Rear Panel Rückplatte

LP 636

LP 630

LP 633
LP 634

LP 632

1

SW1

DIP-SW1

8

Current Increasing
Stromerhöhung

P1

1

SW2

DIP-SW2

8

(LP 763)
TMP-Steilheit
TMP-Gain

P3

1

SH1

DIP-SW2

8

1

SH2

DIP-SW1

8

LP 631

Alpha-Display (4008E/4008B)

Display board 4008/E: LP 635; 4008H: LP 924; 4008B: LP 649; 4008S: LP 922

Front Panel / Mounting Plate

Frontplatte / Montageplatte

LP 630
Motherboard
LP 631
CPU 1 (operating system)
LP 632
CPU 2 (safety system)
LP 633
Input board
LP 634
Output board
LP 635
Display board
LP 636
External connectors
LP 649
Display board 4008 B
LP 763
Interface board
LP 924
Display board 4008 H
LP 922
Display board 4008 S

3-10

4008
4/08.03 (TM)

### Recursos visuales

```metadata
pagina: 145
imagen: data/images/fresenius_4008_service_manual/P145_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: Fig.: P.C.B. overview | LP 630
Motherboard
LP 631
CPU 1 (operating system)
LP 632
CPU 2 (safety system)
LP 633
Input board
LP 634
Output board
LP 635
Display board
LP 636
External connectors
LP 649
Display board 4008 B
LP 763
Interface board
LP 924
Display board 4008 H
LP 922
Display board 4008 S. Página 145 del manual.
```
![circuito página 145](data/images/fresenius_4008_service_manual/P145_i0.png)

---

## Página 146

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*   *Configuración de los interruptores DIP en el 4008*
*   *1.1 Configuración del PCB LP 631 (CPU 1) para el arreglo de interruptores DIP*
    *Nota: El interruptor DIP 6 se proporciona solo para fines de servicio y depuración y debe estar configurado en la posición OFF para modo de dialisis.*
*   *Configuración de los interruptores DIP LP631 (CPU 1)*
    | Interruptor / Posición | Función |
    |------------------------|----------|
    | SW 1                  | Tasa máxima de UF |
    |                       | ON        |
    |                       | OFF       |
    |                       | 1000 ml/h  |
    |                       | OFF       |
    |                       | 2000 ml/h  |
    |                       | ON        |
    |                       | OFF       |
    |                       | 3000 ml/h  |
    |                       | OFF       |
    |                       | OFF       |
    |                       | 4000 ml/h  |
*   *Configuración de los interruptores DIP para idiomas*
    | Interruptor / Posición | Idioma |
    |------------------------|---------|
    | SW 3                  | Inglés  |
    |                       | ON       |
    |                       | OFF      |
    |                       | Español   |
    |                       | ON       |
    |                       | OFF      |
    |                       | Francés  |
    |                       | ON       |
    |                       | OFF      |
    |                       | Alemán   |
    |                       | ON       |
    |                       | OFF      |
    |                       | Italiano |
    |                       | ON       |
    |                       | OFF      |
    |                       | Turco    |
    |                       | ON       |
    |                       | OFF      |
    |                       | Noruego  |
    |                       | ON       |
    |                       | OFF      |
    |                       | Sueco    |
    |                       | ON       |
    |                       | Polaco   |
    |                       | OFF      |
    |                       | Esloveno |
    |                       | ON       |
    |                       | OFF      |
*   *Configuración de los interruptores DIP para otros idiomas*
    | Interruptor / Posición | Idioma |
    |------------------------|---------|
    | SW 4                  | Finés   |
    |                       | ON       |
    |                       | OFF      |
    |                       | Japones |
    |                       | ON       |
    |                       | OFF      |
    |                       | Checo    |
    |                       | ON       |
    |                       | Búlgaro  |
    |                       | OFF      |
    |                       | Portugués|
    |                       | ON       |
    |                       | Danés   |
    |                       | Grec     |
    |                       | ON       |
    |                       | Neerlandés|
    |                       | ON       |
    |                       | Ruso     |
    |                       | Árabe (solo 4008 H/S)|
    |                       | OFF      |
    |                       | Italiano |
    |                       | Turco    |
    |                       | Noruego  |
    |                       | Sueco    |
    |                       | Polaco   |
    |                       | Esloveno |
    |                       | OFF      |
    |                       | Checo    |
    |                       | Búlgaro  |
    |                       | Portugués|
    |                       | Danés   |
    |                       | Grec     |
    |                       | ON       |
    |                       | Neerlandés|
    |                       | ON       |
    |                       | Ruso     |
    |                       | Árabe (solo 4008 H/S)|
    |                       | OFF      |
    |                       | Español   |
    |                       | ON       |
    |                       | OFF      |
    |                       | Francés  |
    |                       | ON       |
    |                       | OFF      |
    |                       | Alemán   |
    |                       | ON       |
    |                       | OFF      |
    |                       | Italiano |
    |                       | ON       |
    |                       | OFF      |
    |                       | Turco    |
    |                       | ON       |
    |                       | OFF      |
    |                       | Noruego  |
    |                       | ON       |
    |                       | OFF      |
    |                       | Sueco    |
    |                       | ON       |
    |                       | Polaco   |
    |                       | OFF      |
    |                       | Esloveno |
    |                       | ON       |
    |                       | OFF      |
*   *Configuración de los interruptores DIP para otros idiomas*
    | Interruptor / Posición | Idioma |
    |------------------------|---------|
    | SW 5                  | Checo    |
    |                       | ON       |
    |                       | OFF      |
    |                       | Esloveno |
    |                       | ON       |
    |                       | OFF      |
    |                       | Español   |
    |                       | ON       |
    |                       | OFF      |
    |                       | Francés  |
    |                       | ON       |
    |                       | OFF      |
    |                       | Alemán   |
    |                       | ON       |
    |                       | OFF      |
    |                       | Italiano |
    |                       | ON       |
    |                       | OFF      |
    |                       | Turco    |
    |                       | ON       |
    |                       | OFF      |
    |                       | Noruego  |
    |                       | ON       |
    |                       | OFF      |
    |                       | Sueco    |
    |                       | ON       |
    |                       | Polaco   |
    |                       | OFF      |
    |                       | Esloveno |
    |                       | ON       |
    |                       | OFF      |
*   *Configuración de los interruptores DIP para otros idiomas*
    | Interruptor / Posición | Idioma |
    |------------------------|---------|
    | SW 6                  | Test CRC/RAM |
    |                       | ON       |
    |                       | skip     |
    |                       | OFF      |
    |                       | perform  |
*   *Configuración de los interruptores DIP para otros idiomas*
    | Interruptor / Posición | Función |
    |------------------------|----------|
    | SW 7                  | Resistencia del tubo de calefacción |
    |                       | ON        |
    |                       | OFF       |
    |                       | 1300 W (a 100 a 120 V) |
    |                       | OFF       |
    |                       | 1600 W (a 220 a 240 V) |
*   *Configuración de los interruptores DIP para otros idiomas*
    | Interruptor / Posición | Tasa de flujo |
    |------------------------|-------------|
    | SW 8                  | ON         |
    |                       | OFF        |
    |                       | 500 ml/min  |
    |                       | OFF        |
    |                       | 800 ml/min  |

### Tabla detectada 1
```metadata
pagina: 146
tipo_recurso: tabla
perfil_acceso: técnico
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 146 del manual Fresenius 4008.
```
| Switch / Position | Function |
| --- | --- |
| SW 1 SW 2
ON ON
OFF ON
ON OFF
OFF OFF | max. UF rate
1000 ml/h
2000 ml/h
3000 ml/h
4000 ml/h |
| SW 3 SW 4 SW 5
ON ON ON
OFF ON ON
ON OFF ON
OFF OFF ON
ON ON OFF
OFF ON OFF
ON OFF OFF
OFF OFF OFF | Language 1 Language 2 Language 3
English English English
German Finnish Japanese
French Czech Bulgarian
Portuguese Danish Greek
Dutch Russian Arabic (only 4008 H/S)
Italian Turkish Norwegian (only 4008 H/S)
Swedish Polish Slovenian (only 4008 H/S)
Spanish Slovakian Ex-Yugoslavian (only 4008 H/S) |
| SW 6
ON
OFF | CRC/RAM test
skip
perform |
| SW 7
ON
OFF | Heater rod
1300 W (at 100 to 120 V)
1600 W (at 220 to 240 V) |
| SW 8
ON
OFF | Test flow
500 ml/min
800 ml/min |

```metadata
pagina: 146
imagen: data/images/fresenius_4008_service_manual/P146_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: OFF | 1
2
3
4
5
6
7
8
ON | SH1
LP631. Página 146 del manual.
```
![tabla página 146](data/images/fresenius_4008_service_manual/P146_i0.png)

### Recursos visuales

```metadata
pagina: 146
imagen: data/images/fresenius_4008_service_manual/P146_i1.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: *PCB LP 631 (CPU 1) Array de tornillos DIP 1-3| Descripción general del arreglo de tornillos DIP en el 4008|SH1*

Nota: Se ha conservado la estructura y los elementos originales del texto.. Página 146 del manual.
```
![circuito página 146](data/images/fresenius_4008_service_manual/P146_i1.png)

```metadata
pagina: 146
imagen: data/images/fresenius_4008_service_manual/P146_i2.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: Nota
La placa de circuito base LP 631 (CPU 1) cuenta con un arreglos de palancas de selección (DIP switch) en la sección 1. 
| Posición | Función |
|----------|-----------|
| OFF | Modo de dialisis. Página 146 del manual.
```
![circuito página 146](data/images/fresenius_4008_service_manual/P146_i2.png)

---

## Página 147

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*   **P.C.B. LP 631 (CPU 1) DIP switch array 2**
    *   **SH2**
        *   **SH1**
            *   **LP631**
                *   **1**
                    *   **2**
                        *   **3**
                            *   **4**
                                *   **5**
                                    *   **6**
                                        *   **7**
                                            *   **8**
                                                *   **ON** (Encendido)
                                                *   **OFF** (Apagado)

    *   **Switch / Position**
        *   **SW 1**
            *   **CAL mode**
                *   **ON** (Encendido)
                *   **Mode 0** (Apagado)
                *   **OFF** (Apagado)
                *   **Mode 1** (Encendido)

        *   **SW 2**
            *   **SW 3**
                *   **Ext. alarm input**
                    *   **ON** (Encendido)
                    *   **ON** (Encendido)
                    *   **Invalid** (No válido)
                    *   **OFF** (Apagado)
                    *   **ON** (Encendido)
                    *   **RO system** (Sistema RO)
                        *   **ON** (Encendido)
                        *   **OFF** (Apagado)
                    *   **Patient bell**
                        *   **OFF** (Apagado)
                        *   **OFF** (Apagado)
                    *   **Ext. alarm**

        *   **SW 4**
            *   **Remote control**
                *   **ON** (Encendido)
                *   **System with remote control** (Sistema con control remoto)
                    *   **OFF** (Apagado)
                *   **System without remote control** (Sistema sin control remoto)

        *   **SW 5**
            *   **COMMCO LP 763 or LP 758 or LP 729**
                *   **ON** (Encendido)
                *   **Enabled** (Activado)
                    *   **OFF** (Apagado)
                *   **Disabled** (Desactivado)

        *   **SW 6**
            *   **COMMCO**
                *   **ON** (Encendido)
                *   **Special record** (Registro especial)
                    *   **OFF** (Apagado)
                *   **Standard record** (Registro estándar)

        *   **SW 7**
            *   **Hydraulics test (not CDS)**
                *   **ON** (Encendido)
                *   **Active** (Activo)
                    *   **OFF** (Apagado)
                *   **Inactive** (Inactivo)

        *   **SW 8**
            *   **Central delivery system**
                *   **ON** (Encendido)
                *   **Installed** (Instalado)
                    *   **OFF** (Apagado)
                *   **Not installed** (No instalado)

### Tabla detectada 1
```metadata
pagina: 147
tipo_recurso: tabla
perfil_acceso: técnico
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 147 del manual Fresenius 4008.
```
| Switch / Position | Function |
| --- | --- |
| SW 1
ON
OFF | CAL mode
Mode 0
Mode 1 |
| SW 2 SW 3
ON ON
OFF ON
ON OFF
OFF OFF | Ext. alarm input
Invalid
RO system
Patient bell
Ext. alarm |
| SW 4
ON
OFF | Remote control
System with remote control
System without remote control |
| SW 5
ON
OFF | COMMCO LP 763 or LP 758 or LP 729
Enabled
Disabled |
| SW 6
ON
OFF | COMMCO
Special record
Standard record |
| SW 7
ON
OFF | Hydraulics test (not CDS)
Active
Inactive |
| SW 8
ON
OFF | Central delivery system
Installed
Not installed |

```metadata
pagina: 147
imagen: data/images/fresenius_4008_service_manual/P147_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: OFF | 1
2
3
4
5
6
7
8
ON | SH2
SH1
LP631. Página 147 del manual.
```
![tabla página 147](data/images/fresenius_4008_service_manual/P147_i0.png)

### Recursos visuales

```metadata
pagina: 147
imagen: data/images/fresenius_4008_service_manual/P147_i1.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: 3.1.2
P.C.B. LP 631 (CPU 1) DIP switch array 2 | Switch / Position
Function | SW 1
CAL mode
ON
Mode 0
OFF
Mode 1. Página 147 del manual.
```
![circuito página 147](data/images/fresenius_4008_service_manual/P147_i1.png)

---

## Página 148

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*P.C.B. LP 632 (CPU 2) DIP switch array 1*
 
Nota
 
Diposiciones de los switches 3 y 8 permiten saltar pasos de prueba solicitados por la máquina.
Si las disposiciones están en la posición “puede ser saltado”, es importante que el operador pueda entonces desactivar el testo automático de los sistemas de seguridad.
La persona que solicita esta disposición será responsable única y exclusivamente de dicha procedencia.

*SW2*
*SW1*
*LP632*

1
2
3
4
5
6
7
8
ENCENDIDO

APAGADO

Disposición del switch
Estado
Función

Switch 1
ENCENDIDO
No utilizado
APAGADO

Switch 2
ENCENDIDO
Prueba T1, secuencia serial
APAGADO
Prueba T1, secuencia paralela

Switch 3
ENCENDIDO
Saltar prueba T1
APAGADO
Prueba T1 obligatoria

Switch 4
ENCENDIDO
Test de servicio “ON” (no se puede realizar hemodialisis)
APAGADO
Test de servicio “OFF” (testo automático de T1)

Switch 5
ENCENDIDO
Ciclo PHT cada 2 minutos y indicación del resultado del testo (servicio)
APAGADO
Ciclo PHT cada 12,5 minutos,
Emitir solo el alarme con ciclo PHT

Switch 6
ENCENDIDO
Ciclo PHT “ENCENDIDO”
APAGADO
Ciclo PHT “APAGADO”

Switch 7
ENCENDIDO
Detector de aire sin PCB LP 450 sin AD28
APAGADO
Detector de aire con PCB LP 450-2 o con AD28

Switch 8
ENCENDIDO
Test HDF puede saltarse
APAGADO
Test HDF obligatorio

### Tabla detectada 1
```metadata
pagina: 148
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 148 del manual Fresenius 4008.
```
| Interruptor | Posición | Función |
| --- | --- | --- |
| Interruptor 1 | ENCENDIDO/OFF | No utilizado |
| Interruptor 2 | ENCENDIDO/OFF | Prueba T1, secuencia serial |
| Prueba T1, secuencia paralela |
| Interruptor 3 | ENCENDIDO/OFF | Salta prueba T1 test |
| Prueba T1 test obligatoria |
| Interruptor 4 | ENCENDIDO/OFF | Prueba servicio “ENCENDIDO” (hemodialisis no posible) |
| Prueba servicio “OFF” (prueba automática T1 test) |
| Interruptor 5 | ENCENDIDO/OFF | PHT cíclico cada 2 minutos y indicación del resultado del servicio |
| PHT cíclico cada 12,5 minutos, solo emisión de alarma con PHT cíclico |
| Interruptor 6 | ENCENDIDO/OFF | PHT cíclico “ENCENDIDO” |
| PHT cíclico “OFF” |
| Interruptor 7 | ENCENDIDO/OFF | Detector de aire sin PCB LP 450 y sin AD28 |
| Detector de aire con PCB LP 450-2 o con AD28 |
| Interruptor 8 | ENCENDIDO/OFF | Prueba HDF puede saltarse |
| Prueba HDF obligatoria |

```metadata
pagina: 148
imagen: data/images/fresenius_4008_service_manual/P148_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: OFF | 1
2
3
4
5
6
7
8
ON | SW2
SW1
LP632. Página 148 del manual.
```
![tabla página 148](data/images/fresenius_4008_service_manual/P148_i0.png)

### Recursos visuales

```metadata
pagina: 148
imagen: data/images/fresenius_4008_service_manual/P148_i1.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: SW2
SW1
LP632 | 1
2
3
4
5
6
7
8
ON | OFF. Página 148 del manual.
```
![circuito página 148](data/images/fresenius_4008_service_manual/P148_i1.png)

```metadata
pagina: 148
imagen: data/images/fresenius_4008_service_manual/P148_i2.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: 3.1.3
PCB LP 632 (CPU 2) DIP switch array 1

☞

Nota
Difusores de switches 3 y 8 permiten saltar pasos de prueba solicitados por la máquina.
Si los difusores están configurados en la posición "puede ser saltado", es importante que el operador pueda entonces desactivar el test automático de los sistemas de seguridad.
El usuario que solicita esta posición de difusor será responsable exclusivo de dicha procedencia. | Di. Página 148 del manual.
```
![circuito página 148](data/images/fresenius_4008_service_manual/P148_i2.png)

---

## Página 149

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*   *P.C.B. LP 632 (CPU 2)* DIP switch array 2
    *SW2*
    *SW1*
    *LP632*

    1
    2
    3
    4
    5
    6
    7
    8

    ON
    OFF

    *Switch 1*
    *ON*
    DIASAFE / DIASAFE®plus on
    *OFF*
    DIASAFE / DIASAFE®plus off

    *Switch 2*
    *ON*
    ON-LINE-HDF on
    *OFF*
    ON-LINE-HDF off

    *Switch 3*
    *ON*
    ONLINEplus™ on
    *OFF*
    ONLINEplus™ off

    *Switch 4*
    *ON*
    Advanced hydraulics
    *OFF*
    Basic hydraulics

    *Switch 5*
    *ON*
    V39 Test off
    *OFF*
    V39 Test on

    *Switch 6*
    *ON*
    Fast heating HDIS deactivated
    *OFF*
    Fast heating HDIS activated

    *Switch 7*
    *ON*
    Not used
    *OFF*

    *Switch 8*
    *ON*
    Not used
    *OFF*

### Tabla detectada 1
```metadata
pagina: 149
tipo_recurso: tabla
perfil_acceso: técnico
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 149 del manual Fresenius 4008.
```
| Switch | Position | Function |
| --- | --- | --- |
| Switch 1 | ON
OFF | DIASAFE / DIASAFE®plus on
DIASAFE / DIASAFE®plus off |
| Switch 2 | ON
OFF | ON-LINE-HDF on
ON-LINE-HDF off |
| Switch 3 | ON
OFF | ONLINEplus™ on
ONLINEplus™ off |
| Switch 4 | ON
OFF | Advanced hydraulics
Basic hydraulics |
| Switch 5 | ON
OFF | V39 Test off
V39 Test on |
| Switch 6 | ON
OFF | Fast heating HDIS deactivated
Fast heating HDIS activated |
| Switch 7 | ON
OFF | Not used |
| Switch 8 | ON
OFF | Not used |

```metadata
pagina: 149
imagen: data/images/fresenius_4008_service_manual/P149_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: OFF | 1
2
3
4
5
6
7
8
ON | SW2
SW1
LP632. Página 149 del manual.
```
![tabla página 149](data/images/fresenius_4008_service_manual/P149_i0.png)

### Recursos visuales

```metadata
pagina: 149
imagen: data/images/fresenius_4008_service_manual/P149_i1.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: 3.1.3
P.C.B. LP 632 (CPU 2) DIP switch array 2 | Switch
Position
Function | Switch 1
ON
DIASAFE / DIASAFE®plus on
OFF
DIASAFE / DIASAFE®plus off. Página 149 del manual.
```
![circuito página 149](data/images/fresenius_4008_service_manual/P149_i1.png)

---

## Página 150

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*   **Modo de calibración**
*   **Condiciones básicas**
    *   El dispositivo de diálisis hemorrágico debe estar apagado.
    *   La palanca de servicio debe estar en la posición ON (arriba).
    *   Encender el dispositivo de diálisis hemorrágico.
*   **Mensajes en los monitores de UF (4008 E/B) o pantalla (4008 H/S)**
    *   Los valores indicados en la pantalla deben ser divididos por el factor 10.

### Recursos visuales

```metadata
pagina: 150
imagen: data/images/fresenius_4008_service_manual/P150_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: 3.2.1
Basic conditions | 3.2
Calibration mode | 3.2.2
Messages on the displays on the UF monitor (4008 E/B) or on the screen (4008 H/S). Página 150 del manual.
```
![imagen general página 150](data/images/fresenius_4008_service_manual/P150_i0.png)

```metadata
pagina: 150
imagen: data/images/fresenius_4008_service_manual/P150_i1.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: 3.2.2
Messages on the displays on the UF monitor (4008 E/B) or on the screen (4008 H/S) | 004.7
Volt | 011.9
Volt. Página 150 del manual.
```
![imagen general página 150](data/images/fresenius_4008_service_manual/P150_i1.png)

```metadata
pagina: 150
imagen: data/images/fresenius_4008_service_manual/P150_i2.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: Prog.
I/O | UF | 0204. Página 150 del manual.
```
![imagen general página 150](data/images/fresenius_4008_service_manual/P150_i2.png)

---

## Página 151

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

MV41

Measurement
port A

MV41

Measurement
port A
Pressure reducing valve

Pressure reducing
valve (61)

4008 E/H
4008 B/S

3-16

4008
4/08.03 (TM)

### Recursos visuales

```metadata
pagina: 151
imagen: data/images/fresenius_4008_service_manual/P151_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: MV41

Measurement
port A

MV41

Measurement
port A
Pressure reducing valve

Pressure reducing
valve (61)

4008 E/H
4008 B/S

3-16

4008
4/08.03 (TM). Página 151 del manual.
```
![imagen general página 151](data/images/fresenius_4008_service_manual/P151_i0.png)

---

## Página 152

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

### 3.3 Hidráulica

#### Nota

*   Equipo de medición para puntos de medición en la unidad hidráulica:
    *   UMED
    *   HMED
    *   Escalas o presio gauge con un rango de medición de –1 a +2.2 bar, mínimo calidad clase 1.6.

#### 3.3.1 Presión de entrada de agua reducida

*   Equipo de medición:
    *   UMED
    *   HMED o presio gauge

*   Lugar de medición:
    *   Hidráulica
    *   Puerto de medición A

*   Condiciones:
    *   Corriente en marcha

*   Verificación/ajuste:

1.  **Verificar la presión de entrada de agua reducida**
    *   Conectar el equipo de medición al puerto de medición A.
    *   Medir la presión de agua con MV 41 cerrado.
    *   Valor ratificado de presión de entrada de agua: 0,90 a 1,40 bar
    *   Si se desvía del valor ratificado, la presión de entrada de agua debe ajustarse.

2.  **Ajustar la presión de entrada de agua reducida**
    *   Retirar el tornillo enmascarado de la valvula de reducción de presión (16).
    *   Girar el tornillo para establecer la presión de agua a valor deseado (reloj: +, antihorario: –).
    *   Empujar el tornillo enmascarado.

### Recursos visuales

```metadata
pagina: 152
imagen: data/images/fresenius_4008_service_manual/P152_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: 3.3
Hydraulics | 3.3.1
Reduced water inlet pressure | Measuring equipment:
UMED, HMED or pressure gauge. Página 152 del manual.
```
![imagen general página 152](data/images/fresenius_4008_service_manual/P152_i0.png)

---

## Página 153

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

Measurement
port D

Measurement
port D

4008 E/H
4008 B/S

Measurement
port D

4008 B/S ONLINEplus
plus
plus
plus
plus™

3-18

4008
4/08.03 (TM)

### Recursos visuales

```metadata
pagina: 153
imagen: data/images/fresenius_4008_service_manual/P153_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: 3-18
Fresenius Medical Care
4008
4/08.03 (TM). Página 153 del manual.
```
![imagen general página 153](data/images/fresenius_4008_service_manual/P153_i0.png)

---

## Página 154

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

### Presión de bomba de desgasificación

#### Equipo de medición:

*   UMED
*   HMED
*   Manómetro

#### Lugar de medición:

*   Hidráulica
*   Puerto de medición D

#### Verificación y ajuste:

1.  **Verificar la presión de la bomba de desgasificación**: Verifica la presión de la bomba de desgasificación.
2.  **Conectar el equipo de medición al puerto de medición D**: Conecta el equipo de medición al puerto de medición D.
3.  **Medir la presión de la bomba de desgasificación**: Medir la presión de la bomba de desgasificación.
4.  **Valor recomendado de presión de bomba de desgasificación**: -0,81 a -0,85 bar
5.  **Ajustar la presión de la bomba de desgasificación**: Si la presión de la bomba de desgasificación no coincide con el valor recomendado, ajusta la presión.
6.  **Acción para ajustar la presión de la bomba de desgasificación**: Ir al menú CALIBRACIÓN, seleccionar y iniciar la opción CAL. DEGAS. PRESSURE (➜ Calibración, Capítulo 4, Sección 7).

### Nota

Si se ha modificado la presión de la bomba de desgasificación, asegúrate de verificar la carga y ajustarla si es necesario.

### Recursos visuales

```metadata
pagina: 154
imagen: data/images/fresenius_4008_service_manual/P154_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: *Verificación/reajuste:*
* Verifique la presión del bomba de desgasificación *
* Conecte el equipo de medición al puerto de medición D. *
* Mida la presión de la bomba de desgasificación. *
* Valor calibrado de presión de bomba de desgasificación: -0,81 a -0,85 bar *
* Si se desvía del valor calibrado, ajuste la presión de la bomba de desgasificación. *

*Reajuste la presión de la bomba de desgasificación*
* Inicie e. Página 154 del manual.
```
![imagen general página 154](data/images/fresenius_4008_service_manual/P154_i0.png)

---

## Página 155

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

MV41

Loading
pressure
valve 65

Loading
pressure
valve 65

Measurement
port B

Measurement
port B

4008 E/H
4008 B/S

3-20

4008
4/08.03 (TM)

### Recursos visuales

```metadata
pagina: 155
imagen: data/images/fresenius_4008_service_manual/P155_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: MV41

Loading
pressure
valve 65

Loading
pressure
valve 65

Measurement
port B

Measurement
port B

4008 E/H
4008 B/S

3-20

4008
4/08.03 (TM). Página 155 del manual.
```
![imagen general página 155](data/images/fresenius_4008_service_manual/P155_i0.png)

---

## Página 156

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

### 3.3.3 Equilibrio de la carga del cámara de equilibre

#### Herramientas de medición:
UMED, HMED o manómetro

#### Lugar de medición:
Hidráulica, puerto de medición B

#### Verificación y ajuste:
–
Verificar la presión de carga de la cámara de equilibre.
Conectar la herramienta de medición al puerto de medición B.
Medir la presión de carga de la cámara de equilibre.
Valor máximo permitido de la presión de carga de la cámara de equilibre: 1,2 a 1,3 bar
Si se desvía del valor máximo permitido, la presión de carga de la cámara de equilibre debe ajustarse.
–
Ajustar la presión de carga de la cámara de equilibre
Utilizar el valvula de presión de carga (65) para ajustar la presión de carga a su valor máximo permitido.
Girar el tornillo de ajuste hacia adelante aumentará la presión de carga.

☞

### Nota
Durante la fase de llenado de la cámara de equilibre, la presión de carga disminuye aproximadamente a 1,0 bar.
☞

### Nota
Si se ha modificado la presión de carga, asegurarse de verificar la presión del bombillo de desgasificación y ajustar, si es necesario.

### Recursos visuales

```metadata
pagina: 156
imagen: data/images/fresenius_4008_service_manual/P156_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: *Verificación y ajuste:*

* Verifique la presión de carga del cámara de equilibrio.
* Conecte el equipo de medición al puerto de medición B.
* Mida la presión de carga del cámara de equilibrio.
* Valor máximo permitido de la presión de carga del cámara de equilibrio: 1,2 a 1,3 bar
* Si se desvía del valor máximo permitido, la presión de carga del cámara de equilibrio debe ajustarse.

* Ajuste de la presión de carga d. Página 156 del manual.
```
![imagen general página 156](data/images/fresenius_4008_service_manual/P156_i0.png)

```metadata
pagina: 156
imagen: data/images/fresenius_4008_service_manual/P156_i1.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: *Verificación y ajuste:*

* Verifique la presión de carga del cámara de equilibrio.
* Conecte el equipo de medición al puerto de medición B.
* Mida la presión de carga del cámara de equilibrio.
* Valor máximo permitido de la presión de carga del cámara de equilibrio: 1,2 a 1,3 bar
* Si se desvía del valor máximo permitido, la presión de carga del cámara de equilibrio debe ajustarse.

* Ajuste de la presión de carga d. Página 156 del manual.
```
![imagen general página 156](data/images/fresenius_4008_service_manual/P156_i1.png)

---

## Página 157

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

Relief valve 78

Measurement
port C

4008 E/H

Measurement port C

Relief valve 78

4008 B/S ONLINEplus
plus
plus
plus
plus™

3-22

4008
4/08.03 (TM)

### Tabla detectada 1
```metadata
pagina: 157
tipo_recurso: tabla
perfil_acceso: técnico
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 157 del manual Fresenius 4008.
```
| Relief valve 78
Measur
port C | |
| --- | --- |
| 4008 E/H
C
port
Measurement
78
valve
Relief | |

```metadata
pagina: 157
imagen: data/images/fresenius_4008_service_manual/P157_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: 4008 B/S ONLINEplus
plus
plus
plus
plus™ | 3-22
Fresenius Medical Care
4008
4/08.03 (TM). Página 157 del manual.
```
![tabla página 157](data/images/fresenius_4008_service_manual/P157_i0.png)

---

## Página 158

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

### Presión del bombillo de flujo

#### Equipo de medición

*   UMED
*   HMED
*   Presionómetro

#### Lugar de medición

*   Hidráulica
*   Puerto de medición C

#### Requisito previo

*   Debe haber seleccionado un flujo dialésico de 800 ml/min.

#### Verificación y ajuste

1.  **Verificar la presión del bombillo de flujo**
    *   Conectar el equipo de medición al puerto de medición C.
    *   Apagar el suministro de agua; desactivar el alarmador de agua; inactivar la cámara de equilibrio.
    *   Medir la presión del bombillo de flujo.
    *   Valor máximo permitido: 2.0 a 2.1 bar
    *   Si se encuentra fuera del valor máximo permitido, debe ajustarse la presión del bombillo de flujo.
        *   Utilizar el valvula de seguridad (78) para ajustar el valor máximo permitido.

#### Puerto de medición C

*   **Valvula de seguridad 78**

### Tabla detectada 1
```metadata
pagina: 158
tipo_recurso: tabla
perfil_acceso: técnico
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 158 del manual Fresenius 4008.
```
**Tabla detectada**

* **Flow**: Corriente
* **Meas**: Medición
* **Place**: Lugar
* **Prere**: Antes de
* **Chec**: Verificar
* **– Ch**: Sin
* **Co**: Conectado
* **Tu**: Tu
* **Me**: Medida
* **Ra**: Rango
* **If it**: Si es
* **– Ad**: Sin adición
* **Us**: Usar
* **pump pressure**: Presión de bomba
* **uring equipment: UMED**: Equipo de medición: UMED
* **of measurement: Hydra**: De la medición: Hydra
* **quisite: A dial**: Requisito: Dial
* **k/adjustment**: K ajuste
* **eck the pressure of the flo**: Verificar la presión del flujo
* **nnect the measuring equipm**: Conectar el equipo de medición
* **rn the water supply off; water**: Apagar el suministro de agua; agua
* **asure the pressure of the flo**: Medir la presión del flujo
* **ted value of the flow pump p**: Valor de la bomba de flujo p
* **deviates from the rated valu**: Varía desde el valor calificado
* **just the pressure of the flo**: Solo la presión del flujo
* **e the relief valve (78) to adju**: Activar la válvula de alivio (78) para ajustar
* **Measurement port C**: Puerto de medición C
* **Relief**: Alivio
* **valve 78**: Válvula 78
* **, HMED or pressure gauge**: , HMED o presión
* **ulics, measurement port C**: Ulíces, puerto de medición C
* **ysate flow of 800 ml/min must have been p**: Flujo de 800 ml/min debe haber sido
* **w pump**: Con la bomba
* **ent to the measurement port C**: En el puerto de medición C
* **alarm; balancing chamber inactive.**: Alarma; cámara de equilibrio inactiva.
* **w pump.**: Con la bomba.
* **ressure: 2.0 to 2.1 bar**: Presión: 2,0 a 2,1 bar
* **e, the pressure of the flow pump must be**: Y, la presión de la bomba de flujo debe ser
* **w pump.**: Con la bomba.
* **re**: Requerido

```metadata
pagina: 158
imagen: data/images/fresenius_4008_service_manual/P158_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: 4008 B/S. Página 158 del manual.
```
![tabla página 158](data/images/fresenius_4008_service_manual/P158_i0.png)

### Recursos visuales

```metadata
pagina: 158
imagen: data/images/fresenius_4008_service_manual/P158_i1.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: 4008 B/S. Página 158 del manual.
```
![imagen general página 158](data/images/fresenius_4008_service_manual/P158_i1.png)

---

## Página 159

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

T-piece

Drain line

4008 E/H

3-24

4008
4/08.03 (TM)

### Recursos visuales

```metadata
pagina: 159
imagen: data/images/fresenius_4008_service_manual/P159_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: 3-24
Fresenius Medical Care
4008
4/08.03 (TM). Página 159 del manual.
```
![imagen general página 159](data/images/fresenius_4008_service_manual/P159_i0.png)

---

## Página 160

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*   3.3.5 UF pump volumen
*   Nota
*   Si se utilizan escalas para medir, es necesario asegurarse de que no esté conectado ningún concentrado.
*   Equipo de medición:
    *   Escalas o recipiente de medición, tolerancia ±0.5 %
*   Lugar de medición:
    *   Unidad hidráulica abierta
*   Condiciones:
    *   Programa de calibración seleccionado
*   Verificación ajuste:
    *   - Verificar el volumen del UF pump
        *   Retirar la línea de drenaje del UF pump desde la pieza T (cerrar la pieza T).
        *   Colocar la línea de drenaje en el recipiente de medición.
        *   Acceder al menú CALIBRACIÓN, seleccionar y iniciar la opción ADJ. UF-PUMP VOLUME (➜ Calibración, Capítulo 4, Parte 6).
    *   Ajustar el UF pump
        *   Retirar la tapa protectora.
        *   Desenganchar la llave de tornillo.
        *   Cambiar el volumen de entrega, utilizando el tornillo ajustador (girar el tornillo hacia adelante reduce, girar hacia atrás aumenta el volumen de entrega).
        *   Retornar a la llave de tornillo.
        *   Verificar el volumen de entrega.

### Recursos visuales

```metadata
pagina: 160
imagen: data/images/fresenius_4008_service_manual/P160_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: Measuring equipment:
Scales or measuring cylinder, tolerance ±0.5 % | Place of measurement:
Hydraulic unit open | Condition:
Calibration program selected. Página 160 del manual.
```
![imagen general página 160](data/images/fresenius_4008_service_manual/P160_i0.png)

```metadata
pagina: 160
imagen: data/images/fresenius_4008_service_manual/P160_i1.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: *Verificar y ajustar el volumen del bombillo UF*
–
*Verificar el volumen del bombillo UF*
Remover la línea de drenaje del bombillo UF desde la pieza T (cerrar la pieza T).
Colocar la línea de drenaje en el cilindro medidor.
Acceder al menú CALIBRACIÓN, seleccionar y iniciar la opción ADJ. UF-PUMP VOLUME (➜ Calibración, Capítulo 4, Parte 6).
Valor calificado: número de movimientos en ml o g ±1%.
–
*Ajustar el volumen . Página 160 del manual.
```
![imagen general página 160](data/images/fresenius_4008_service_manual/P160_i1.png)

---

## Página 161

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

4008 E/H

4008 B/S

3-26

4008
4/08.03 (TM)

### Recursos visuales

```metadata
pagina: 161
imagen: data/images/fresenius_4008_service_manual/P161_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: 4008 E/H. Página 161 del manual.
```
![imagen general página 161](data/images/fresenius_4008_service_manual/P161_i0.png)

```metadata
pagina: 161
imagen: data/images/fresenius_4008_service_manual/P161_i1.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: 4008 E/H. Página 161 del manual.
```
![imagen general página 161](data/images/fresenius_4008_service_manual/P161_i1.png)

---

## Página 162

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

### CDS presión

#### Equipo de medición

*   Configuración de medición según el diagrama,
*   UMED, HMED o presencia (por ejemplo, 0 a 1 bar, precisión ±1 %),
*   Siringue.

#### Lugar de medición

*   Unidad hidráulica abierta.

#### Condiciones

*   Los conectores CDS en posición 121 y posición 122 deben ser despresurizados.
*   La entrada de compensación de presión del interruptor de presión debe estar abierta al aire (presión atmosférica).
*   Las líneas del equipo de medición deben ser lo más cortas posible.
*   El modo de servicio debe seleccionarse.

#### Verificación y ajuste

*   Conectar el equipo de medición según se ilustra en el diagrama.
*   Seleccionar la MENÚ DE DIAGNÓSTICOS:
    *   LEER ENTRADAS
    *   LEER ENTRADAS DIGITALES
    *   CPU1: RD DIGITAL INP
        *   I: CPU1_PSW_V102 o I: CPU1_PSW_104
*   Activar el alarmador auditivo presionando la (Alarm) Tone Mute tecla (despresurizado: alarma activada).
*   Durante estas opciones de menú, las válvulas solenoide MV102 y MV104 están cerradas.
*   Utilizar una siringue para crear una presión de 0.7 bar.
*   Utilizar tijeras para apilar la línea en el punto a, asegurando que el interruptor de presión permanezca cargado con 0.7 bar.
*   Verificar el punto de corte mediante el alarmador auditivo.
*   Valores calificados:
    *   Interruptor de presión Alcatel (número de parte: 674 322 1) (amarillo): 0,68 – 0,80 bar
    *   Interruptor de presión Delta, gris oscuro: 0,68 – 0,72 bar
    *   Interruptor de presión Envec: 0,68 – 0,72 bar
*   Si el punto de corte se desvía, ajustar con la tornera b (asegurarse de que no haya carga mecánica en el interruptor de presión mientras se ajusta).
*   Despresurizar el equipo de medición y repetir la verificación. Si es necesario, repetir el procedimiento de ajuste.

Este procedimiento de ajuste verifica al mismo tiempo la tensión de los válvulas de control 117 y 118 y las válvulas solenoide 102 y 104.

---

## Página 163

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

Fluid level

Potentiometer 1

Potentiometer 2

Potentiometer 5

LP 450

LED DI5

Jumper J1

LED DI10

3-28

4008
4/08.03 (TM)

### Recursos visuales

```metadata
pagina: 163
imagen: data/images/fresenius_4008_service_manual/P163_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: 3-28
Fresenius Medical Care
4008
4/08.03 (TM). Página 163 del manual.
```
![imagen general página 163](data/images/fresenius_4008_service_manual/P163_i0.png)

---

## Página 164

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

### 3.4 Detector de aire

**Advertencia**
Para ajustar el detector de aire, el sistema debe estar en modo "Calibración". La temperatura ambiente debe oscilar entre 15 y 35 °C.

### Equipo de medición
- Configuración de medición según el diagrama.
- UMED, HMED o presión gauge.
- Cazadora de burbujas.
- Syringe lleno de agua desgasificada o solución salina.

### Lugar de medición
Detector de aire.

### Verificación y ajuste:
1. **Ajustar el detector ultrasonico**
   - Instale la configuración de medición antes de verificar o ajustar el detector de aire.
   - No coloque aún la línea en el clamp de occlusión.
   - Jumper J1 / PCB LP 450 configurado en calibración.
   - Llene la cazadora de burbujas. El nivel del fluido debe estar aproximadamente a 10 mm por encima de la parte superior del soporte del sensor.
   - Gire el potenciometro 1 y el potenciometro 2 en PCB LP 450 hacia adelante hasta que las luces DI5 y DI10 en PCB LP 450 estén apagadas.
   - Gire lentamente (atención: constante de tiempo) el potenciometro 1 en PCB LP 450 hacia atrás hasta que la luz DI5 en PCB LP 450 enciende.
   - Gire lentamente (atención: constante de tiempo) el potenciometro 2 en PCB LP 450 hacia atrás hasta que la luz DI10 en PCB LP 450 enciende.
   - Después de completar la procedimiento de calibración, coloque el jumper J1 / PCB LP 450 nuevamente en su posición de operación.

2. **Verificar**
   - Baja el nivel en la cazadora de burbujas: debe emitirse un alarma.
   - Aumenta el nivel en la cazadora de burbujas: debe ser posible desactivar la alarma; ambas luces deben estar apagadas.

3. **Verificar el clamp venoso**
   - Coloque la línea en el clamp venoso (➜ Figura en p. 3-28).
   - Abra el clamp y, utilizando la syringe, genere una presión de aproximadamente 2 bar.
   - Cierra el clamp.
   - La presión no debe bajar más de 0,1 bar dentro de los 3 minutos.

4. **Ajustar el detector óptico**
   - Utilice el filtro gris, doblemente laminado, número de parte 640 560 1.
   - Menú de diagnósticos; lectura de entradas digitales por CPU 1; artículo I: CPU1_OD_IN.
   - Instale el filtro gris, doblemente laminado; cierra la tapa hinged.
   - Gire lentamente el potenciometro 5 en PCB LP 450 hacia adelante hasta que el UF display indique 1111.
   - Gire lentamente el potenciometro 5 hacia atrás hasta que el display salga a 0000. Continúe girando el potenciometro hacia atrás durante la mitad de la vuelta.
   - Evite la luz incidente desde fuentes externas.

### Recursos visuales

```metadata
pagina: 164
imagen: data/images/fresenius_4008_service_manual/P164_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: ### Traducción al español técnico rioplatense

#### 3.4 Uso del aire detector

* **Detector de aire**: Equipo de medición
* **Configuración de medición según el diagrama**
* **UMED, HMED o presionomaña**: Medidor
* **Catcher de burbujas**: Cápsula para burbujas
* **Siringa llena con agua desgasificada o solución salina**: Solución para medición
* **Lugar de medición**:
 * Detector de aire. Página 164 del manual.
```
![circuito página 164](data/images/fresenius_4008_service_manual/P164_i0.png)

---

## Página 165

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

3-30

4008
4/08.03 (TM)

---

## Página 166

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

# Calibración del programa de calibración

## Confirmar la calibración

*   Seleccionar la opción de confirmación de calibración
*   Seleccionar la opción de confirmación de calibración

## Diagnósticos

*   Seleccionar la opción de diagnósticos
*   Seleccionar la opción de diagnósticos

## Miscelánea

*   Seleccionar la opción de miscelánea
*   Seleccionar la opción de miscelánea

## Menú de configuración

*   Seleccionar la opción de ajustes sin mensajes de display:
    *   Ajustar el alarma de parada del bombeador sanguíneo (bombeador sanguíneo o bombeador HDF)
        *   [Ajuste del alarma de parada del bombeador sanguíneo]
    *   Calibrar el bombeador de aguja única de sangre
        *   [Calibración del bombeador de aguja única de sangre]
    *   Ajustar la pulso ascendente
        *   [Ajuste de la pulso ascendente]
    *   Ajustar el sensor de Hall en el bombeador de heparina
        *   [Ajuste del sensor de Hall en el bombeador de heparina]

Nota: Las opciones de menú y las teclas utilizadas pueden variar entre 4008 E/B y 4008 H/S.

### Tabla detectada 1
```metadata
pagina: 166
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 166 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 166
imagen: data/images/fresenius_4008_service_manual/P166_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: CALIBRATION
Confirm
key | 4
Calibration program | DIAGNOSTICS. Página 166 del manual.
```
![tabla página 166](data/images/fresenius_4008_service_manual/P166_i0.png)

### Tabla detectada 2
```metadata
pagina: 166
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 166 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 166
imagen: data/images/fresenius_4008_service_manual/P166_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: DIAGNOSTICS | ▲▼ | CALIBRATION
Confirm
key. Página 166 del manual.
```
![tabla página 166](data/images/fresenius_4008_service_manual/P166_i1.png)

### Tabla detectada 3
```metadata
pagina: 166
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 166 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 166
imagen: data/images/fresenius_4008_service_manual/P166_i2.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: MISCELLANEOUS | ▲▼ | DIAGNOSTICS. Página 166 del manual.
```
![tabla página 166](data/images/fresenius_4008_service_manual/P166_i2.png)

### Tabla detectada 4
```metadata
pagina: 166
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 166 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 166
imagen: data/images/fresenius_4008_service_manual/P166_i3.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: SETUP MENU | ▲▼ | MISCELLANEOUS. Página 166 del manual.
```
![tabla página 166](data/images/fresenius_4008_service_manual/P166_i3.png)

### Tabla detectada 5
```metadata
pagina: 166
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 166 del manual Fresenius 4008.
```
| Función | 4008 E/B | 4008 H/S |
| --- | --- | --- |
| Recorriendo opciones del menú | ▲▼ | ▲▼ |
| Seleccionando una opción del menú | Confirmar | Confirme |
| Cambiando valores y funciones en un menú | ▲▼ | +/– |
| Guardando cambios | Sobrescribir | Apagar silenciosamente |
| Salir de un menú sin guardar los datos | Seleccionar | Salir con Ctrl+Alt+Borrar |

```metadata
pagina: 166
imagen: data/images/fresenius_4008_service_manual/P166_i4.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: En el programa de Calibración, Diagnóstico, Configuración y Otras funciones, se diferencia la función de las teclas entre las máquinas 4008 E/B y 4008 H/S. | Ajustar el sensor de Hall en el bombillo de heparina ..............................................................
4-34 | Ajustar el pulso de aumento de corriente ......................................................................................
4-15. Página 166 del manual.
```
![tabla página 166](data/images/fresenius_4008_service_manual/P166_i4.png)

---

## Página 167

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Menú principal

☞
Nota
Antes de calibrar los sistemas hidráulicos, elimine posiblemente precipitado ejecutando un programa de desinfección adecuado.

CALIBRACIÓN

Confirmación de clave

Confirmación de clave
ver Parte 1

CAL. PRESIÓN ARTÍFICIAL

▲▼

Confirmación de clave
ver Parte 2

CAL. MÓDULO ARTÍFICIAL

▲▼

Confirmación de clave
ver Parte 3

CAL. PRESIÓN VENOSA

▲▼

Confirmación de clave
ver Parte 4

CAL. MÓDULO VENOSO

▲▼

Confirmación de clave
ver Parte 5

CALIBRACIÓN (TASA DE PUMPA B)

▲▼

Confirmación de clave
ver Parte 6

ADJUSTAMIENTO VOLUMEN DE PUMPA UF

▲▼

Confirmación de clave
ver Parte 7

CAL. PRESIÓN DESGASIFICANTE

▲▼

Confirmación de clave
ver Parte 8

CAL. FLUJO 300 ml/min

▲▼

Confirmación de clave
ver Parte 9

CAL. FLUJO 500 ml/min

▲▼

Confirmación de clave
ver Parte 10

CAL. FLUJO 800 ml/min

▲▼

Confirmación de clave
ver Parte 11

CALIBRACIÓN TEMPERATURA

▲▼

Confirmación de clave
ver Parte 12

CAL. SISTEMA DE MIXTURAS

▲▼

Confirmación de clave
ver Parte 13

CALIBRACIÓN CONDUCTIVIDAD

▲▼

Confirmación de clave
ver Parte 14

CAL. PRESIÓN DIALÉCTICA

▲▼

Confirmación de clave
ver Parte 15

CALIBRATE BLD (Opción)

▲▼

Confirmación de clave
ver Parte 16

CALIBRACIÓN VALORES DE BIBAG

▲▼

Confirmación de clave
ver Parte 17

RESET REGISTRO DE FALLAS

▲▼

Confirmación de clave
ver Parte 18

NOVRAM

▲▼

Confirmación de clave

Volver al menú principal ?

▲▼

4-2

### Tabla detectada 1
```metadata
pagina: 167
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 167 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 167
imagen: data/images/fresenius_4008_service_manual/P167_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: CAL. ART. PRESSURE | Confirm
key | CALIBRATION. Página 167 del manual.
```
![tabla página 167](data/images/fresenius_4008_service_manual/P167_i0.png)

### Tabla detectada 2
```metadata
pagina: 167
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 167 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 167
imagen: data/images/fresenius_4008_service_manual/P167_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: CAL. ART. P_MODULE | ▲▼ | CAL. ART. PRESSURE. Página 167 del manual.
```
![tabla página 167](data/images/fresenius_4008_service_manual/P167_i1.png)

### Tabla detectada 3
```metadata
pagina: 167
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 167 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 167
imagen: data/images/fresenius_4008_service_manual/P167_i2.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: CAL. VENOUS PRESSURE | ▲▼ | CAL. ART. P_MODULE. Página 167 del manual.
```
![tabla página 167](data/images/fresenius_4008_service_manual/P167_i2.png)

### Tabla detectada 4
```metadata
pagina: 167
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 167 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 167
imagen: data/images/fresenius_4008_service_manual/P167_i3.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: CAL. VEN. P_MODULE | ▲▼ | CAL. VENOUS PRESSURE. Página 167 del manual.
```
![tabla página 167](data/images/fresenius_4008_service_manual/P167_i3.png)

### Tabla detectada 5
```metadata
pagina: 167
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 167 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 167
imagen: data/images/fresenius_4008_service_manual/P167_i4.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: CALIB. (B)-PUMP-RATE | ▲▼ | CAL. VEN. P_MODULE. Página 167 del manual.
```
![tabla página 167](data/images/fresenius_4008_service_manual/P167_i4.png)

### Tabla detectada 6
```metadata
pagina: 167
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 167 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 167
imagen: data/images/fresenius_4008_service_manual/P167_i5.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: ADJ. UF-PUMP VOLUME | ▲▼ | CALIB. (B)-PUMP-RATE. Página 167 del manual.
```
![tabla página 167](data/images/fresenius_4008_service_manual/P167_i5.png)

### Tabla detectada 7
```metadata
pagina: 167
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 167 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 167
imagen: data/images/fresenius_4008_service_manual/P167_i6.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: CAL. DEGAS. PRESSURE | ▲▼ | ADJ. UF-PUMP VOLUME. Página 167 del manual.
```
![tabla página 167](data/images/fresenius_4008_service_manual/P167_i6.png)

### Tabla detectada 8
```metadata
pagina: 167
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 167 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 167
imagen: data/images/fresenius_4008_service_manual/P167_i7.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: CAL. FLOW 300 ml/min | ▲▼ | CAL. DEGAS. PRESSURE. Página 167 del manual.
```
![tabla página 167](data/images/fresenius_4008_service_manual/P167_i7.png)

### Tabla detectada 9
```metadata
pagina: 167
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 167 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 167
imagen: data/images/fresenius_4008_service_manual/P167_i8.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: CAL. FLOW 500 ml/min | ▲▼ | CAL. FLOW 300 ml/min. Página 167 del manual.
```
![tabla página 167](data/images/fresenius_4008_service_manual/P167_i8.png)

### Tabla detectada 10
```metadata
pagina: 167
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 167 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 167
imagen: data/images/fresenius_4008_service_manual/P167_i9.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: CAL. FLOW 800 ml/min | ▲▼ | CAL. FLOW 500 ml/min. Página 167 del manual.
```
![tabla página 167](data/images/fresenius_4008_service_manual/P167_i9.png)

### Tabla detectada 11
```metadata
pagina: 167
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 167 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 167
imagen: data/images/fresenius_4008_service_manual/P167_i10.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: CALIB. TEMPERATURE | ▲▼ | CAL. FLOW 800 ml/min. Página 167 del manual.
```
![tabla página 167](data/images/fresenius_4008_service_manual/P167_i10.png)

### Tabla detectada 12
```metadata
pagina: 167
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 167 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 167
imagen: data/images/fresenius_4008_service_manual/P167_i11.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: CAL. MIXING SYSTEM | ▲▼ | CALIB. TEMPERATURE. Página 167 del manual.
```
![tabla página 167](data/images/fresenius_4008_service_manual/P167_i11.png)

### Tabla detectada 13
```metadata
pagina: 167
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 167 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 167
imagen: data/images/fresenius_4008_service_manual/P167_i12.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: CALIB. CONDUCTIVITY | ▲▼ | CAL. MIXING SYSTEM. Página 167 del manual.
```
![tabla página 167](data/images/fresenius_4008_service_manual/P167_i12.png)

### Tabla detectada 14
```metadata
pagina: 167
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 167 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 167
imagen: data/images/fresenius_4008_service_manual/P167_i13.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: CAL. DIAL. PRESSURE | ▲▼ | CALIB. CONDUCTIVITY. Página 167 del manual.
```
![tabla página 167](data/images/fresenius_4008_service_manual/P167_i13.png)

### Tabla detectada 15
```metadata
pagina: 167
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 167 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 167
imagen: data/images/fresenius_4008_service_manual/P167_i14.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: CALIBRATE BLD | ▲▼ | CAL. DIAL. PRESSURE. Página 167 del manual.
```
![tabla página 167](data/images/fresenius_4008_service_manual/P167_i14.png)

### Tabla detectada 16
```metadata
pagina: 167
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 167 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 167
imagen: data/images/fresenius_4008_service_manual/P167_i15.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: CALIB. BIBAG VALUES | ▲▼ | CALIBRATE BLD. Página 167 del manual.
```
![tabla página 167](data/images/fresenius_4008_service_manual/P167_i15.png)

### Tabla detectada 17
```metadata
pagina: 167
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 167 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 167
imagen: data/images/fresenius_4008_service_manual/P167_i16.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: RESET FAILURE RECORD | ▲▼ | CALIB. BIBAG VALUES. Página 167 del manual.
```
![tabla página 167](data/images/fresenius_4008_service_manual/P167_i16.png)

### Tabla detectada 18
```metadata
pagina: 167
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 167 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 167
imagen: data/images/fresenius_4008_service_manual/P167_i17.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: ▲▼ | RESET FAILURE RECORD. Página 167 del manual.
```
![tabla página 167](data/images/fresenius_4008_service_manual/P167_i17.png)

### Tabla detectada 19
```metadata
pagina: 167
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 167 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 167
imagen: data/images/fresenius_4008_service_manual/P167_i18.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: back to main menu ? | ▲▼. Página 167 del manual.
```
![tabla página 167](data/images/fresenius_4008_service_manual/P167_i18.png)

### Recursos visuales

```metadata
pagina: 167
imagen: data/images/fresenius_4008_service_manual/P167_i19.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Menú principal

☞
Nota
Antes de calibrar los sistemas hidráulicos, elimine posiblemente precipitado ejecutando un programa de desinfección adecuado.

CALIBRACIÓN

Confirmación de clave

Confirmación de clave
ver Parte 1

CAL. PRESIÓN ARTÍFICIAL

▲▼

Confirmac. Página 167 del manual.
```
![imagen general página 167](data/images/fresenius_4008_service_manual/P167_i19.png)

---

## Página 168

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*   **Calibración de la presión arterial**
*   **Confirmar** *   Presionador de presión arterial *   Apertura a atmósfera
*   **Presión arterial** *   Confirmar** *   Llave
*   **art.zero.: ±0 mmHg**
*   **Sobre escribir (Mute el tono)** *   Llave
*  ▲▼ *   Presión arterial *   Confirmar** *   Llave
*   **ACKNOWLEDGED**
*  ▲▼ *   Presión arterial *   ±0 mmHg
*   **Volver a la menú?** *   Confirmar** *   Llave
*   Aproximadamente 3 segundos *   Activar valores de presión. Los valores en la pantalla, el display de presión arterial y el instrumento de referencia deben ser idénticos. Verificar si se pueden alcanzar los límites de escala. Tolerancia: ±10 mmHg
*  ▲▼ *   Ganancia de art. pres.: +210 mmHg *   Aplicar > 210 mmHg al presionador de presión arterial (instrumento de referencia)
*   **Seleccionar** *   Llave *   Establecer el valor del instrumento de referencia en la pantalla presionando los ▲▼ (+/–) llaves.
*   **Sobre escribir (Mute el tono)** *   Llave
*   **Nota:** Si la calibración de esta función es imposible, debe realizarse primero el modo CAL. ART. P_MODULE.
*   **Almacenar datos** Aproximadamente 3 segundos *   
*   **Nota:** Precisión del manómetro de presión: ±1 % del valor medido

### Tabla detectada 1
```metadata
pagina: 168
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 168 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 168
imagen: data/images/fresenius_4008_service_manual/P168_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Arterial PRESSURE
Confirm
key | Confirm
key | CAL. ART. PRESSURE. Página 168 del manual.
```
![tabla página 168](data/images/fresenius_4008_service_manual/P168_i0.png)

### Tabla detectada 2
```metadata
pagina: 168
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 168 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 168
imagen: data/images/fresenius_4008_service_manual/P168_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Art. PRESS. CHECK
Confirm
key | ▲▼ | Arterial PRESSURE
Confirm
key. Página 168 del manual.
```
![tabla página 168](data/images/fresenius_4008_service_manual/P168_i1.png)

### Tabla detectada 3
```metadata
pagina: 168
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 168 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 168
imagen: data/images/fresenius_4008_service_manual/P168_i2.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: back to menu ?
Confirm
key | ▲▼ | Art. PRESS. CHECK
Confirm
key. Página 168 del manual.
```
![tabla página 168](data/images/fresenius_4008_service_manual/P168_i2.png)

---

## Página 169

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Parte 2: Calibrar la presión en el bombeador de sangre arterial

Establecer la alineación del interruptor hexagonal en el módulo (PCB LP 624, posición 1) en la posición F.

Si aparece el mensaje de error E02 en la pantalla del bombeador de sangre, eliminar el mensaje presionando la tecla Start/Stop.

CAL. ART. P_MODULE

Confirmar
tecla

presión arterial: XXX mmHg
