Seleccionar
(Esc)
tecla

transductor de presión arterial
abierto al ambiente 
(bombeador de sangre arterial)

Establecer el valor en la pantalla alfanumérica a 000 mmHg presionando las teclas ▲▼ en el módulo del bombeador de sangre.

Aceptación presionando la tecla Start/Stop en el módulo del bombeador de sangre.

Conectar la seringa, que está conectada al instrumento de referencia externo, a la transductor de presión arterial.

Aplicar exactamente 250 mmHg a la transductor de presión arterial.

Presionar las teclas ▲▼ en el módulo del bombeador de sangre para ajustar la pendiente hasta que la pantalla alfanumérica esté de acuerdo con el instrumento de referencia externo.

Aceptación presionando la tecla Start/Stop en el módulo del bombeador de sangre.

Datos almacenados.
Si este mensaje no aparece, repetir el procedimiento de calibración.

Devolver la alineación del interruptor hexagonal a posición 0.

### Recursos visuales

```metadata
pagina: 169
imagen: data/images/fresenius_4008_service_manual/P169_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: Establecer el interruptor de seis posiciones en el módulo (P.C.B. LP 624, posición 1) en la posición F.
Si aparece el mensaje de error E02 en la pantalla del bombeador de sangre, eliminar el mensaje presionando el botón Start/Stop. | ●Parte 2: Calibrar la presión en el bombeador de sangre arterial | Devolver el interruptor de seis posiciones a la posición 0.. Página 169 del manual.
```
![circuito página 169](data/images/fresenius_4008_service_manual/P169_i0.png)

---

## Página 170

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Sin mensajes de pantalla: ajustar el alarma de parada del bombeador sanguíneo (bombeador de sangre o bomba HDF)

Establecer la varilla hexagonal en el módulo (PCB LP 624, posición 1) en la posición B.

Si aparece el mensaje de error E02 en la pantalla del bombeador de sangre, eliminar el mensaje presionando el botón Start/Stop.

Cambiar el valor de preset (15/30 segundos) presionando los ▲▼ teclas en el módulo del bombeador de sangre.

Aceptar presionando el botón Start/Stop en el módulo.

El valor almacenado aparece después de 2 segundos.

Devolver la varilla hexagonal a la posición 0.

Reseteo automático en el módulo

---

## Página 171

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Calibrar la presión venosa

CAL. VENOUS PRESSURE

* Seleccionar (Esc)
* Confirmar (key)

* Presión venosa
* Confirmar (key)

ven.zero.: ±0 mmHg
* Seleccionar (Esc)
* ▲▼

Transductor de presión venosa en el detector del aire abierto al ambiente

Ven. PRESS. CHECK
* Confirmar (key)

ven.press: ±0 mmHg

* Seleccionar (Esc)
* ▲▼

Activar valores de presión variados. Los valores en la pantalla, la presión venosa y el instrumento de referencia externo deben ser idénticos. Verificar si se pueden alcanzar los límites de escala.
Tolerancia: ±10 mmHg

* Superar (Mute)
* key

* Regresar al menú ?
* Confirmar (key)

* ▲▼

Aceptado

aproximadamente 3 segundos

ven.gain.: + 500 mmHg

* Seleccionar (Esc)
* Conectar el instrumento de referencia externo

Aplicar ≤500 mmHg al transductor de presión venosa. Leer el instrumento de referencia externo y establecer el valor en la pantalla presionando las teclas ▲▼ (+/–).

* Superar (Mute)
* Note:
Si no se puede calibrar esta función, debe realizarse primero el modo "CAL. VEN. P_MODULE" en el detector del aire.

DATOS ALMACENADOS

aproximadamente 3 segundos
☞

Nota
Precisión de la manómetro: ±1 % del valor medido.

### Tabla detectada 1
```metadata
pagina: 171
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 171 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 171
imagen: data/images/fresenius_4008_service_manual/P171_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Venous PRESSURE
Confirm
key | Confirm
key | CAL. VENOUS PRESSURE. Página 171 del manual.
```
![tabla página 171](data/images/fresenius_4008_service_manual/P171_i0.png)

### Tabla detectada 2
```metadata
pagina: 171
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 171 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 171
imagen: data/images/fresenius_4008_service_manual/P171_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Ven. PRESS. CHECK
Confirm
key | ▲▼ | Venous PRESSURE
Confirm
key. Página 171 del manual.
```
![tabla página 171](data/images/fresenius_4008_service_manual/P171_i1.png)

### Tabla detectada 3
```metadata
pagina: 171
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 171 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 171
imagen: data/images/fresenius_4008_service_manual/P171_i2.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: back to menu ?
Confirm
key | ▲▼ | Ven. PRESS. CHECK
Confirm
key. Página 171 del manual.
```
![tabla página 171](data/images/fresenius_4008_service_manual/P171_i2.png)

---

## Página 172

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Part 4: Calibrar la medición de presión venosa en el detectador de aire

CAL. VEN. P_MODULE

Confirmar
clave

presión venosa: XXX mmHg
Seleccionar
(Esc)
clave

El transductor de presión venosa 
está abierto al ambiente 
(detectador de aire module)

Ajustar el punto cero 
del potenciómetro (P3/LP450) en 
el detectador de aire hasta que 
la pantalla indique ±0 mmHg

presión venosa: ±0 mmHg

Conectar la seringa, 
que está conectada a la instrumentación 
referencial externa, a 
la transductora de presión venosa.

Aplicar >400 mmHg 
a la transductora de presión venosa.

Utilizar el potenciómetro 
de pendiente (P4/LP450) para 
establecer el valor de 
la instrumentación referencial 
externa en la pantalla.

Seleccionar
(Esc)
clave

Nota:
Verificar punto cero y pendiente;
si es necesario, repetir el procedimiento.

Nota:
Cuando ajustar el 
detectador de aire, 
executar el 
CAL. VENOUS PRESSURE 
menú item.

LP 450

Pot 3
Pot 4

4008
4/08.03 (TM)
4-7

### Recursos visuales

```metadata
pagina: 172
imagen: data/images/fresenius_4008_service_manual/P172_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: ●Part 4: Calibrate the venous pressure measurement in the air detector | Note:
When adjusting the 
air detector, 
execute the 
CAL. VENOUS PRESSURE 
menu item.. Página 172 del manual.
```
![circuito página 172](data/images/fresenius_4008_service_manual/P172_i0.png)

```metadata
pagina: 172
imagen: data/images/fresenius_4008_service_manual/P172_i1.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: Nota:
Cuando ajusta el detectador de aire, ejecuta la opción del menú CALIBRACIÓN DE PRESIÓN SANGUÍNEA. | Nota:
Verifica el punto cero y la pendiente; si es necesario, repite el procedimiento. | Fresenius Medical Care
4008
4/08.03 (TM)
4-7. Página 172 del manual.
```
![circuito página 172](data/images/fresenius_4008_service_manual/P172_i1.png)

---

## Página 173

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: operador
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Part 5: Calibrar las tasas de bomba de sangre

CALIBRACIÓN DE LA TASA DE BOMBA DE SANGRE (B)

Confirmación
llave

CALIBRACIÓN DE LA TASA DE BOMBA DE SANGRE ARTÉRICA (BP)

Confirmación
llave
ver Part 5.1

▲▼

CALIBRACIÓN DE LA TASA DE BOMBA DE SANGRE SISTÉMICA (BP)

Confirmación
llave
ver Part 5.2

▲▼

CALIBRACIÓN DE LA BOMBA DE HDF

Confirmación
llave
ver Part 5.3

Esta función es posible solo si la función ONLINE-HDF ha sido activada mediante el interruptor de DIP.

Regresar al menú ?

Confirmación
llave

### Tabla detectada 1
```metadata
pagina: 173
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 173 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 173
imagen: data/images/fresenius_4008_service_manual/P173_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: CALIB. ART. BP-RATE
Confirm
key
see Part 5.1 | Confirm
key | CALIB. (B)-PUMP-RATE. Página 173 del manual.
```
![tabla página 173](data/images/fresenius_4008_service_manual/P173_i0.png)

### Tabla detectada 2
```metadata
pagina: 173
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 173 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 173
imagen: data/images/fresenius_4008_service_manual/P173_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: CALIB. SN. BP-RATE
Confirm
key
see Part 5.2 | ▲▼ | CALIB. ART. BP-RATE
Confirm
key
see Part 5.1. Página 173 del manual.
```
![tabla página 173](data/images/fresenius_4008_service_manual/P173_i1.png)

### Tabla detectada 3
```metadata
pagina: 173
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 173 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 173
imagen: data/images/fresenius_4008_service_manual/P173_i2.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: ▲▼ | CALIB. SN. BP-RATE
Confirm
key
see Part 5.2. Página 173 del manual.
```
![tabla página 173](data/images/fresenius_4008_service_manual/P173_i2.png)

### Tabla detectada 4
```metadata
pagina: 173
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 173 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 173
imagen: data/images/fresenius_4008_service_manual/P173_i3.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: ### Traducción al español técnico rioplatense

#### CALIBRACIÓN DE LA TASA DE PUMPA HDF-PUMP-RATE

#### Confirmar

* Esta función está disponible solo si el módulo ONLINE-HDF ha sido activado mediante la selección de la vía DIP.
* Volver al menú ?
* Confirmar | ▲▼. Página 173 del manual.
```
![tabla página 173](data/images/fresenius_4008_service_manual/P173_i3.png)

---

## Página 174

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Calibrar bomba de sangre arterial

CALIB. ART. BP-RATE

Confirm 
key

calib. Art. BP-RATE
Confirm 
key

(B)P–Rate=550 ml/min
Select
(Esc)
key

▲▼

Ajustar una tasa de ≥550 ml/min en la bomba de sangre arterial.

art. BP- Rate CHECK
Confirm 
key

(B)P–Rate=550 ml/min

▲▼

Establecer diferentes tasas de entrega en la bomba de sangre arterial. Los valores mostrados en la pantalla y el BP deben ser idénticos.

Override
(Tone Mute)
key

regresar al menú ?
Confirm 
key

▲▼

DATOS ALMACENADOS

Select
(Esc)
key

aproximadamente 3 sec

Nota: Establecer la diámetro de la línea en 8 mm antes de iniciar el procedimiento de calibración y presionar Start/Stop en la bomba de sangre.

●Calibrar bomba de sangre con aguja única

CALIB. SN. BP–RATE

Confirm
key

Usando un frasco, establecer la presión en el conectador P-SN según el volumen de estiramiento (ver tabla).

calib. sn. BP–RATE
Confirm
key

(B)P–Rate=550 ml/min
Select
(Esc)
key

▲▼

Establecer una tasa de ≥550 ml/min en la bomba de sangre con aguja única.

SN. BP-Rate CHECK
Confirm
key

(B)P–Rate=550 ml/min

▲▼

Establecer diferentes tasas de entrega en la bomba de sangre con aguja única. Los valores mostrados en la pantalla y el BP deben ser idénticos.

Override
(Tone Mute)
key

regresar al menú ?
Confirm
key

▲▼

DATOS ALMACENADOS

Select
(Esc)
key

aproximadamente 3 sec

Nota: Establecer la diámetro de la línea en 8 mm antes de iniciar el procedimiento de calibración y presionar Start/Stop en la bomba de sangre.

●Tabla de volumen de estiramiento (ml)

Stroke volume (ml)
10
15
20
25
30
35
40
45
50

Punto de corte superior
110
130
150
172
195
219
244
270
299
(mmHg) ± 7 mmHg

### Tabla detectada 1
```metadata
pagina: 174
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 174 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 174
imagen: data/images/fresenius_4008_service_manual/P174_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: calib. Art. BP-RATE
Confirm 
key | Confirm 
key | CALIB. ART. BP-RATE. Página 174 del manual.
```
![tabla página 174](data/images/fresenius_4008_service_manual/P174_i0.png)

### Tabla detectada 2
```metadata
pagina: 174
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 174 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 174
imagen: data/images/fresenius_4008_service_manual/P174_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: art. BP-Rate CHECK
Confirm 
key | ▲▼ | calib. Art. BP-RATE
Confirm 
key. Página 174 del manual.
```
![tabla página 174](data/images/fresenius_4008_service_manual/P174_i1.png)

### Tabla detectada 3
```metadata
pagina: 174
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 174 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 174
imagen: data/images/fresenius_4008_service_manual/P174_i2.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: back to menu ?
Confirm 
key | ▲▼ | art. BP-Rate CHECK
Confirm 
key. Página 174 del manual.
```
![tabla página 174](data/images/fresenius_4008_service_manual/P174_i2.png)

### Tabla detectada 4
```metadata
pagina: 174
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 174 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 174
imagen: data/images/fresenius_4008_service_manual/P174_i3.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: calib. sn. BP–RATE
Confirm
key | Confirm
key | CALIB. SN. BP–RATE. Página 174 del manual.
```
![tabla página 174](data/images/fresenius_4008_service_manual/P174_i3.png)

### Tabla detectada 5
```metadata
pagina: 174
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 174 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 174
imagen: data/images/fresenius_4008_service_manual/P174_i4.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: SN. BP-Rate CHECK
Confirm
key | ▲▼ | calib. sn. BP–RATE
Confirm
key. Página 174 del manual.
```
![tabla página 174](data/images/fresenius_4008_service_manual/P174_i4.png)

### Tabla detectada 6
```metadata
pagina: 174
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 174 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 174
imagen: data/images/fresenius_4008_service_manual/P174_i5.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: back to menu ?
Confirm
key | ▲▼ | SN. BP-Rate CHECK
Confirm
key. Página 174 del manual.
```
![tabla página 174](data/images/fresenius_4008_service_manual/P174_i5.png)

### Tabla detectada 7
```metadata
pagina: 174
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 174 del manual Fresenius 4008.
```
| Stroke volume (ml) | 10 | 15 | 20 | 25 | 30 | 35 | 40 | 45 | 50 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Upper switching point
(mmHg) ± 7 mmHg | 110 | 130 | 150 | 172 | 195 | 219 | 244 | 270 | 299 |

```metadata
pagina: 174
imagen: data/images/fresenius_4008_service_manual/P174_i6.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: * El punto de corte del bombeador SN se ha fijado en 75 mmHg.
* La tasa de presión arterial de 550 ml/min representa un valor por defecto. Puede ser modificado utilizando las teclas ▲▼ (+/–).
* Nota: Establezca la diámetro del tubo en 8 mm antes de iniciar el procedimiento de calibración y presione Start/Stop en el bombeador de sangre.. Página 174 del manual.
```
![tabla página 174](data/images/fresenius_4008_service_manual/P174_i6.png)

---

## Página 175

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: operador
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Calibrar el pump HDF en modo ON LINE

CALIBRACIÓN DE LA TASA DEL PUMPA HDF

*   Confirmar clave
*   Calibración de la tasa del pump HDF
*   Confirmar clave

(B)P-Tasa = 400 ml/min
*   Seleccionar (Esc)
*   ▲▼

Introducir el valor de la pantalla del pump HDF presionando los ▲▼ (+/–) teclas.

VERIFICACIÓN DE LA TASA DEL PUMPA HDF

*   Confirmar clave
*   (B)P-Tasa = 200 ml/min (máximo)

▲▼

Ajustar diferentes tasas de entrega del pump HDF. Los valores que se muestran en pantalla y el pump HDF deben ser idénticos.

OVERTIENDO

(Tono apagado)
*   Regresar al menú ?
*   Confirmar clave
*   ▲▼

DATOS ALMACENADOS

*   Seleccionar (Esc)
*   Aproximadamente 3 segundos

Nota: Esta función es posible solo si el ONLINE-HDF se ha activado mediante la vía de conexión DIP.

### Tabla detectada 1
```metadata
pagina: 175
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 175 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 175
imagen: data/images/fresenius_4008_service_manual/P175_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: calib. HDF–PUMP–RATE
Confirm
key | Confirm
key | CALIB. HDF–PUMP–RATE. Página 175 del manual.
```
![tabla página 175](data/images/fresenius_4008_service_manual/P175_i0.png)

### Tabla detectada 2
```metadata
pagina: 175
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 175 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 175
imagen: data/images/fresenius_4008_service_manual/P175_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: HDF-Pump-Rate Check
Confirm
key | ▲▼ | calib. HDF–PUMP–RATE
Confirm
key. Página 175 del manual.
```
![tabla página 175](data/images/fresenius_4008_service_manual/P175_i1.png)

### Tabla detectada 3
```metadata
pagina: 175
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 175 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 175
imagen: data/images/fresenius_4008_service_manual/P175_i2.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: back to menu ?
Confirm
key | ▲▼ | HDF-Pump-Rate Check
Confirm
key. Página 175 del manual.
```
![tabla página 175](data/images/fresenius_4008_service_manual/P175_i2.png)

---

## Página 176

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Sin mensajes de pantalla: calibrar bomba de sangre con aguja única (presión SN)

Establecer la alineación hexagonal en el módulo (PCB LP 624, posición 1) en la posición F.
Si aparece el mensaje de error E02 en la pantalla de la bomba de sangre, eliminar el mensaje presionando el botón Start/Stop.

La transductora de presión SN 
está abierta al ambiente 
(SN bomba de sangre).

Presionar el botón Start/Stop 
en la bomba de sangre SN.

Conectar la seringa, que está 
conectada a la instrumentación 
referencial externa, a la 
transductora de presión SN.

Aplicar exactamente 250 mmHg 
a la transductora de presión SN.

Aceptando con el botón Start/Stop 
en la bomba de sangre SN.

Los valores se almacenan.

Finalmente volver a establecer 
la alineación hexagonal 
en posición 1.
Luego seleccionar 
SN.BP-Rate CHECK

Verificar la volumen de bombeo SN.

Establecer volumen de bombeo,
por ejemplo, 30 ml.

Utilizando una seringa y la instrumentación 
referencial externa, verificar 
el punto de corte inferior (fijo en 75 mmHg) y 

el punto de corte superior. 
(dependiendo del volumen de bombeo seleccionado, el punto de corte superior se encuentra en la tabla).

Si los puntos de corte están fuera del rango de tolerancia, repetir el procedimiento de calibración.

SN pump: punto de corte inferior fijo a 75 mmHg

Volumen de bombeo (ml)
10
15
20
25
30
35
40
45
50

Punto de corte superior
110
130
150
172
195
219
244
270
299
(mmHg) ± 7 mmHg

### Tabla detectada 1
```metadata
pagina: 176
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 176 del manual Fresenius 4008.
```
| Stroke volume (ml) | 10 | 15 | 20 | 25 | 30 | 35 | 40 | 45 | 50 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Upper switching point
(mmHg) ± 7 mmHg | 110 | 130 | 150 | 172 | 195 | 219 | 244 | 270 | 299 |

```metadata
pagina: 176
imagen: data/images/fresenius_4008_service_manual/P176_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: * Señal de advertencia: El punto de corte inferior está fijado en 75 mmHg.
* Si los puntos de corte están fuera del rango de tolerancia, repita el procedimiento de calibración. 
* El punto de corte superior (dependiendo del volumen de movimiento seleccionado, el punto de corte superior se puede encontrar en la tabla).. Página 176 del manual.
```
![tabla página 176](data/images/fresenius_4008_service_manual/P176_i0.png)

---

## Página 177

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: operador
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Part 6: Ajustar el volumen del bombillo UF

AJUSTE DE VOLUMEN DEL BOMBILLO UF

Confirmar
llave

opcional

Bombillo UF 1 (Versión I)
Confirmar
llave

cantidad de pulso = 60
Selec
(Esc)
llave

▲▼

opcional

Introducir el número de golpes 
al presionar los ▲▼ (+/–) teclas.

Confirmar
llave

Bombillo UF 2

Sobrescribir
(Tono Mudo)
llave

▲▼

volver a la menú ?
Confirmar
llave

Aceptado

▲▼

aproximadamente 3 segundos

presionar la llave UF
Selec
(Esc)
llave

Eliminar la línea del 
bombillo UF, cerrar el 
T-piece. 
Colgar la línea en un 
cilindro graduado.

Activar el bombillo UF 
al presionar la llave UF I/O.

uf pulso izquierdo = 60
UF I/O
llave

El resto de golpes del 
bombillo UF se indican 
en la pantalla. 
La "UF Goal" display 
indica el número de 
preseleccionados golpes.

Nota: 
Verificar el volumen.
Si es necesario, ajustar el bombillo UF y repetir el procedimiento.
(Ver 3.3.5)

☞
Nota
Precisión del cilindro graduado: ±0.5 %

### Tabla detectada 1
```metadata
pagina: 177
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 177 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 177
imagen: data/images/fresenius_4008_service_manual/P177_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: UF–Pump 1 (Vers. I)
Confirm
key | Confirm
key | ADJ. UF-PUMP VOLUME. Página 177 del manual.
```
![tabla página 177](data/images/fresenius_4008_service_manual/P177_i0.png)

### Tabla detectada 2
```metadata
pagina: 177
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 177 del manual Fresenius 4008.
```
| pti | ona |
| --- | --- |

```metadata
pagina: 177
imagen: data/images/fresenius_4008_service_manual/P177_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: ●Part 6: Adjust UF pump volume. Página 177 del manual.
```
![tabla página 177](data/images/fresenius_4008_service_manual/P177_i1.png)

### Tabla detectada 3
```metadata
pagina: 177
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 177 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 177
imagen: data/images/fresenius_4008_service_manual/P177_i2.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: UF-Pump 2 | ▲▼ | UF–Pump 1 (Vers. I)
Confirm
key. Página 177 del manual.
```
![tabla página 177](data/images/fresenius_4008_service_manual/P177_i2.png)

### Tabla detectada 4
```metadata
pagina: 177
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 177 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 177
imagen: data/images/fresenius_4008_service_manual/P177_i3.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: back to menu ?
Confirm
key | ▲▼ | UF-Pump 2. Página 177 del manual.
```
![tabla página 177](data/images/fresenius_4008_service_manual/P177_i3.png)

---

## Página 178

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: operador
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Part 7: calibrar la presión de desgasificación

CAL. DEGAS. PRESIÓN

Confirmar
clave

Ajustar presión de desgasificación.
Seleccionar
(Esc)
clave

Conectar un manómetro para la presión de desgasificación.
Establecer la presión de desgasificación 
a –0,81 bar (a –0,85 bar) presionando los 
botones ▲▼ (+/–).

Sobrescribir
(Mute del Tono)
clave

DATOS ALMACENADOS

aproximadamente 3 segundos.

En este punto, las siguientes mensajes pueden aparecer:
–
programa de llenado activo
–
establecer flujo

Ver también 3.3.2 Presión del bombón de desgasificación

4008
4/08.03 (TM)
4-13

### Recursos visuales

```metadata
pagina: 178
imagen: data/images/fresenius_4008_service_manual/P178_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 7: calibrate degassing pressure | At this point, the following messages may appear:
–
fill program active
–
set flow on | See also 3.3.2 Degassing pump pressure. Página 178 del manual.
```
![imagen general página 178](data/images/fresenius_4008_service_manual/P178_i0.png)

---

## Página 179

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Part 8: flujo de 300 ml/min

CAL. FLUJO 300 ml/min

Confirmar
clave

flujo (300) = XXX
Seleccionar
(Esc)
clave

Cambiar los dígitos en la ventana "UF Rate" presionando las teclas ▲▼ (+/–) 
hasta que el valor actual coincida con el valor especificado (300).

Sobrescribir
(Mudo de Tono)
clave

DATA ALMACENADO

aproximadamente 3 segundos

Importante:
Si es imposible ajustar los volúmenes de flujo de 300 a 500 a 800, o si ocurren problemas causados por las alarma de flujo 
después del mensaje "calibrar flujo", esto puede ser causado por la configuración del pulso de subida actual.

Nota:
Para el flujo seleccionado primero, se muestra el mensaje "DIASAFE-filling act." durante 17 cambios de palanca de cámara de equilibrio.

### Recursos visuales

```metadata
pagina: 179
imagen: data/images/fresenius_4008_service_manual/P179_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 8: flujo de 300 ml/min | Importante:
Si es imposible ajustar los volúmenes de flujo de 300 – 500 – 800 ml/min, o si ocurren problemas causados por las alarma de flujo después del mensaje "calibrar flujo", esto puede deberse a la configuración del pulso de subida actual. | Nota:
Para el flujo seleccionado primero, se muestra el mensaje "DIASAFE-filling act." durante 17 cambios de la palanca de equilibrio de la c. Página 179 del manual.
```
![imagen general página 179](data/images/fresenius_4008_service_manual/P179_i0.png)

---

## Página 180

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*   Calibrar la pulsa de aumento de corriente:
    – Seleccionar "calibrar flujo 300 ml/min"; display: flujo (300) = XXX.
    – El flujo real XXX debe ser aproximadamente 300; si es necesario, ajustarlo utilizando las teclas ▲ y ▼.
    – Conectar un osciloscopio a MP8 y MP1, y conectar el grounds MP7 a PCB LP 634.
    – Utilizar P1 para establecer la pulsa de aumento de corriente según el diagrama debajo. Asegurarse de que el flujo real (display XXX) permanezca aproximadamente 300; si es necesario, ajustarlo utilizando las teclas ▲ y ▼.

    MP1 1 V/cm

    GND

    MP8 2 V/cm

    Time Base 1 sec.

    GND

*   Ajuste alternativo de la pulsa de aumento de corriente (si no se tiene un osciloscopio):
    – Seleccionar "calibrar flujo 300 ml/min".
    – Hay dos posibilidades de reacción del máquina:
        1.  La máquina corre con el balanceador regular.
        Display: flujo (300) = XXX.
        – Si es necesario, ajustar el flujo utilizando las teclas ▲ y ▲, hasta que el flujo real indique aproximadamente 300.
        – Girar la varilla potenciometrica P1 en sentido horario (esperar al menos 10 segundos después de cada rotación!), hasta que la máquina cambie a "Eigentakt".
        Display: flujo (300) = 147.
        – Ahora girar la varilla potenciometrica P1 en sentido horario, hasta que el flujo real indique aproximadamente 300.
        – Girar la varilla potenciometrica P1 en sentido horario por otras 2 rotaciones.

    2.  La máquina está en el modo "Eigentakt".
        Display: flujo (300) = 147.
        – Girar la varilla potenciometrica P1 en sentido horario, hasta que la máquina cambie del "Eigentakt" al balanceador regular (esperar aproximadamente 10 segundos después de cada rotación!).
        Display: flujo (300) = XXX.
        – Si es necesario, ajustar el flujo utilizando las teclas ▲ y ▲, hasta que el flujo real indique aproximadamente 300.
        – Girar la varilla potenciometrica P1 en sentido horario (esperar al menos 10 segundos después de cada rotación!), hasta que el flujo real indique aproximadamente 300.
        – Girar la varilla potenciometrica P1 en sentido horario por otras 2 rotaciones.

    Después de ajustar la pulsa de aumento de corriente, verificar y ajustar los ajustes de flujo 300/500/800 si es necesario.

### Recursos visuales

```metadata
pagina: 180
imagen: data/images/fresenius_4008_service_manual/P180_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: * Seleccionar "calibrar flujo 300 ml/min"; pantalla: flujo (300) = XXX.
* El flujo real XXX debe ser aproximadamente 300; si es necesario, corregirlo utilizando las teclas ▲ y ▼.
* Conectar un osciloscopio a MP8 y MP1, y conectar el grounds MP7 a PCB LP 634.
* Utilizar P1 para establecer la pulsa de aumento de corriente como se muestra en el diagrama a continuación. Asegurarse de que el flujo real (pantalla XXX) perm. Página 180 del manual.
```
![circuito página 180](data/images/fresenius_4008_service_manual/P180_i0.png)

---

## Página 181

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Part 9: Calibrate 500 ml/min flow

CAL. Flow 500 ml/min

Confirm
key

flow (500) = XXX
Select
(Esc)
key

Change the digits in the “UF Rate” 
window by pressing the ▲▼ (+/–) 
keys, until the actual value agrees 
with the specified value (500).

Override
(Tone Mute)
key

DATA STORED

approx. 3 sec

●Part 10: 800 ml/min flow

CAL. FLOW 800 ml/min

Confirm
key

flow (800) = XXX
Select
(Esc)
key

Change the digits in the “UF Rate” 
window by pressing the ▲▼ (+/–) 
keys, until the actual value agrees 
with the specified value (800).

Override
(Tone Mute)
key

DATA STORED

approx. 3 sec

4-16

4008
4/08.03 (TM)

### Recursos visuales

```metadata
pagina: 181
imagen: data/images/fresenius_4008_service_manual/P181_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 9: Calibrate 500 ml/min flow | ●Part 10: 800 ml/min flow | CAL. FLOW 800 ml/min. Página 181 del manual.
```
![imagen general página 181](data/images/fresenius_4008_service_manual/P181_i0.png)

```metadata
pagina: 181
imagen: data/images/fresenius_4008_service_manual/P181_i1.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 10: 800 ml/min flow | approx. 3 sec | DATA STORED. Página 181 del manual.
```
![imagen general página 181](data/images/fresenius_4008_service_manual/P181_i1.png)

---

## Página 182

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Calibrar la temperatura del dializante

CALIBRACIÓN DE TEMPERATURA

Confirmar
clave

Ajuste de temperatura
Confirmar
clave

Ajustar la temperatura a 37°C
Seleccionar
(Esc)
clave

▲▼

Conectar el instrumento de referencia externo.
Conectar el tubo de succión BIC al contenedor BIC o colocarlo en agua de temperatura de habitación.

Verificar la temperatura
Confirmar
clave

act temp = 37.0 °C

▲▼

Establecer la temperatura
clave
(Usar   
para seleccionar el campo de configuración de temperatura)

regresar al menú ?
Confirmar
clave

Ajustar el valor digital en la ventana "UF Rate" presionando las teclas ▲▼ (+/–).

▲▼

establecer la temperatura = XX.X °C

Esperar hasta que el valor de temperatura en el instrumento de referencia externo haya alcanzado 37.0 °C.

 especificar una temperatura presionando las teclas ▲▼ (+/–).

superposición
(Tono apagado)
clave

Nota: 
El unidad hidráulica debe estar instalada, la panel posterior cerrada y el Diasafe protegido por un cubo!

superposición
(Tono apagado)
clave

REGISTRO DE DATOS

ACEPTADO

aproximadamente 3 segundos

aproximadamente 3 segundos

ACT temp = XX.X °C

Verificar si la temperatura preseleccionada se ha alcanzado. Verificar: 
instrumento de referencia, pantalla y 37.0 °C 
display LED corresponden a 115/116 dígitos en la ventana "UF Volume". 
Tolerancia: ±0.5 °C

Repetir el procedimiento utilizando diferentes valores (por ejemplo, 35/39 °C).

Seleccionar
(Esc)
clave

☞

Nota
Precisión del instrumento de medición: ±0.2 °C.

4008 H/S, pantalla para "Verificar la temperatura": 

act temp = XX.X °C

XXXX
 dígitos ADC

XXX.X
°C

XXXX
 dígitos ADC

pantalla de temperatura
Configuración

7
8
9
0

Esc

4

5
6

1

2
3
C
Mejor

4008
4/08.03 (TM)
4-17

### Tabla detectada 1
```metadata
pagina: 182
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 182 del manual Fresenius 4008.
```
| ☞
Note
Measuring instrument accuracy: ±0.2 °C.
4008 H/S, display for “Check TEMPERATURE”:
act temp = XX.X °C
XXXX ADC-digits
XXX.X °C
XXXX ADC-digits
alpha Temperature
display setting
7 8 9 0 Esc
4 5 6
1 2 3 C Best | Note
Measuring instrument accuracy: ±0.2 °C. |
| --- | --- |
| act temp = XX.X °C
XXXX ADC-digits
XXX.X °C
XXXX ADC-digits
alpha Temperature
display setting
7 8 9 0 Esc
4 5 6
1 2 3 C Best | |

```metadata
pagina: 182
imagen: data/images/fresenius_4008_service_manual/P182_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: * Selección
(Esc)
clave | Repetir el procedimiento utilizando valores diferentes
(ej. 35/39 °C) | Verificar si la temperatura seleccionada se ha alcanzado. Verificar:
 * Instrumento de referencia
 * Pantalla y LED display correspondiente a 37,0 °C
 * Dígitos correspondientes a 115/116 en la ventana "UF Volume"
 Tolerancia: ±0,5 °C. Página 182 del manual.
```
![tabla página 182](data/images/fresenius_4008_service_manual/P182_i0.png)

### Tabla detectada 2
```metadata
pagina: 182
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 182 del manual Fresenius 4008.
```
| 7 8 9 | 0 |
| --- | --- |
| 4 5 6
1 2 3 | |

```metadata
pagina: 182
imagen: data/images/fresenius_4008_service_manual/P182_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: alpha
display
Temperature
setting. Página 182 del manual.
```
![tabla página 182](data/images/fresenius_4008_service_manual/P182_i1.png)

### Recursos visuales

```metadata
pagina: 182
imagen: data/images/fresenius_4008_service_manual/P182_i2.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 11: Calibrate dialysate temperature | Note
Measuring instrument accuracy: ±0.2 °C. | 4008 H/S, display for “Check TEMPERATURE”:. Página 182 del manual.
```
![imagen general página 182](data/images/fresenius_4008_service_manual/P182_i2.png)

---

## Página 183

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: operador
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Part 12: Calibrate mixing system

CAL. MIXING-SYSTEM

Confirm
key

Run-In PUMPS
Confirm
key
see Part 12.1

▲▼

DET. BAL.CHAMBER Vol
Confirm
key
see Part 12.2

▲▼

cal. CONC.-PUMP-VOL
Confirm
key
see Part 12.3

▲▼

CONC. PUMP VOL det.
Confirm
key
see Part 12.4

▲▼

calib. BIC.-PUMP-VOL
Confirm
key
see Part 12.5

▲▼

BIC. PUMP VOL det.
Confirm
key
see Part 12.6

▲▼

Confirm
key
see Part 12.7

check CONC/BIC VOL.

▲▼

back to menu ?
Confirm
key

▲▼

4-18

4008
4/08.03 (TM)

### Tabla detectada 1
```metadata
pagina: 183
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 183 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 183
imagen: data/images/fresenius_4008_service_manual/P183_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Run-In PUMPS
Confirm
key
see Part 12.1 | Confirm
key | CAL. MIXING-SYSTEM. Página 183 del manual.
```
![tabla página 183](data/images/fresenius_4008_service_manual/P183_i0.png)

### Tabla detectada 2
```metadata
pagina: 183
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 183 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 183
imagen: data/images/fresenius_4008_service_manual/P183_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: DET. BAL.CHAMBER Vol
Confirm
key
see Part 12.2 | ▲▼ | Run-In PUMPS
Confirm
key
see Part 12.1. Página 183 del manual.
```
![tabla página 183](data/images/fresenius_4008_service_manual/P183_i1.png)

### Tabla detectada 3
```metadata
pagina: 183
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 183 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 183
imagen: data/images/fresenius_4008_service_manual/P183_i2.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: cal. CONC.-PUMP-VOL
Confirm
key
see Part 12.3 | ▲▼ | DET. BAL.CHAMBER Vol
Confirm
key
see Part 12.2. Página 183 del manual.
```
![tabla página 183](data/images/fresenius_4008_service_manual/P183_i2.png)

### Tabla detectada 4
```metadata
pagina: 183
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 183 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 183
imagen: data/images/fresenius_4008_service_manual/P183_i3.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: CONC. PUMP VOL det.
Confirm
key
see Part 12.4 | ▲▼ | cal. CONC.-PUMP-VOL
Confirm
key
see Part 12.3. Página 183 del manual.
```
![tabla página 183](data/images/fresenius_4008_service_manual/P183_i3.png)

### Tabla detectada 5
```metadata
pagina: 183
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 183 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 183
imagen: data/images/fresenius_4008_service_manual/P183_i4.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: calib. BIC.-PUMP-VOL
Confirm
key
see Part 12.5 | ▲▼ | CONC. PUMP VOL det.
Confirm
key
see Part 12.4. Página 183 del manual.
```
![tabla página 183](data/images/fresenius_4008_service_manual/P183_i4.png)

### Tabla detectada 6
```metadata
pagina: 183
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 183 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 183
imagen: data/images/fresenius_4008_service_manual/P183_i5.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: BIC. PUMP VOL det.
Confirm
key
see Part 12.6 | ▲▼ | calib. BIC.-PUMP-VOL
Confirm
key
see Part 12.5. Página 183 del manual.
```
![tabla página 183](data/images/fresenius_4008_service_manual/P183_i5.png)

### Tabla detectada 7
```metadata
pagina: 183
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 183 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 183
imagen: data/images/fresenius_4008_service_manual/P183_i6.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: check CONC/BIC VOL. | ▲▼ | BIC. PUMP VOL det.
Confirm
key
see Part 12.6. Página 183 del manual.
```
![tabla página 183](data/images/fresenius_4008_service_manual/P183_i6.png)

### Tabla detectada 8
```metadata
pagina: 183
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 183 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 183
imagen: data/images/fresenius_4008_service_manual/P183_i7.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: back to menu ?
Confirm
key | ▲▼ | check CONC/BIC VOL.. Página 183 del manual.
```
![tabla página 183](data/images/fresenius_4008_service_manual/P183_i7.png)

---

## Página 184

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: operador
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Parte 12.1: Inyección de bombas de membrana

Los tubos de concentrado están en un contenedor lleno de agua

Inyección de Bombas de Membrana

Confirmar
llave

Seleccionar
(Esc)
llave

INICIAR RELLENO DE MANDO?

Sobrescribir
(Mudo del Tono)
llave

Seleccionar
(Esc)
llave

relleno de mando activo

Tiempo restante mostrado 
en el campo UF volumen

Después de 9 segundos

()

Seleccionar
(Esc)
llave

Presionar ALARMA MUDO

Presionar SOBRESCRIR

Sobrescribir
(Mudo del Tono)
llave

Seleccionar
(Esc)
llave

membrana pulsante izquierda = 1000

Las bombas de membrana 
están funcionando; 
la pantalla cuenta hacia atrás.

4008
4/08.03 (TM)
4-19

### Recursos visuales

```metadata
pagina: 184
imagen: data/images/fresenius_4008_service_manual/P184_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: El tubos de concentrado están en un contenedor lleno de agua | ●Parte 12.1: Iniciación de bombas de membrana. Página 184 del manual.
```
![imagen general página 184](data/images/fresenius_4008_service_manual/P184_i0.png)

---

## Página 185

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Part 12.2: Determinar el volumen de la cámara de equilibrio

DET. BAL.CHAMBER Vol

Determinar el volumen de la cámara de equilibrio.
Desconectar la línea de drenaje.
Recoger dos pulsos consecutivos de fluido.
Determine el volumen y divídelo por dos.

Confirmar
clave

Seleccionar (Esc)
clave

BC–Vol = 30,00 ml

Introducir el volumen de la cámara de equilibrio determinado anteriormente con las teclas ▲▼ (+/–).
(Tolerancia ±1 ml)

Sobrescribir
(Tono Mudo)
clave

DATA ALMACENADO

aproximadamente 3 segundos

Nota
Precisión del recipiente medidor: ±0,5 %.

4-20

### Recursos visuales

```metadata
pagina: 185
imagen: data/images/fresenius_4008_service_manual/P185_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 12.2: Determinar el volumen de la cámara de equilibrio | 
Nota
Precisión del cilindro medidor: ±0,5 %. Página 185 del manual.
```
![imagen general página 185](data/images/fresenius_4008_service_manual/P185_i0.png)

---

## Página 186

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Parte 12.3: Calibrar el movimiento del bombeador de concentrado

cal. CONC.-PUMP-VOL

Confirmar
clave

Seleccionar
(Esc)
clave
Presionar la determinada 
volumen de un movimiento de bombeo 
al presionar los ▲▼ (+/–) teclas.

CONP-Vol = 0,828 ml

Sobrescribir
(Mute del tono)
clave

DATOS ALMACENADOS

aproximadamente 3 segundos

Nota
Precisión del cilindro de medición: ±0,5 %.

4008
4/08.03 (TM)
4-21

### Recursos visuales

```metadata
pagina: 186
imagen: data/images/fresenius_4008_service_manual/P186_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 12.3: Ajustar el movimiento del bombillo de concentrado | Nota
Precisión del cilindro medidor: ±0,5 %. Página 186 del manual.
```
![imagen general página 186](data/images/fresenius_4008_service_manual/P186_i0.png)

---

## Página 187

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: operador
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Determinar el volumen del bomba de concentrado

CONC. PUMP VOL det.

Confirm
clave

Select
(Esc)
clave

START MAND. RELLENO?

Override
Silencio de tono
clave

Select
(Esc)
clave

MAND. RELLENO activado

Tiempo restante mostrado
en el campo UF volumen

después de 9 segundos

Select
(Esc)
clave

pulsores de concentrado = 100

Override
Silencio de tono
clave

Select
(Esc)
clave

ACEPTADO

aproximadamente 3 sec

()

Presionar OVERRIDE
Select
(Esc)
clave

Presionar MUTE DE TONO ALARMAS

Override
Silencio de tono
clave

Select
(Esc)
clave

pulsores de concentrado izquierdo = 100

La bomba de concentrado 
corre durante 100 golpes. 
El display cuenta hacia atrás. 
Luego determinar y registrar 
el volumen eliminado 
por la bomba.

Nota:

Los 100 golpes están fijados por fábrica. Este ajuste puede ser 
modificado presionando las teclas ▲▼ (+/–) (dependiendo del cilindro graduado utilizado). 
Sin embargo, cuando regresa a “CAL. MIXING-SISTEMA”, 
el display indicará el ajuste de fábrica nuevamente.

Verificar el volumen y, si es necesario, 
repetir el procedimiento.

☞

Nota
Precisión del cilindro graduado: ±0,5 %.

4-22

### Recursos visuales

```metadata
pagina: 187
imagen: data/images/fresenius_4008_service_manual/P187_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 12.4: Determinar el volumen del bombillo de concentrado | El ajuste está fijado en 100 movimientos, lo que puede ser modificado presionando las teclas ▲▼ (+/–) (dependiendo del cilindro graduado utilizado). 
Sin embargo, cuando se vuelve a "CAL. MIXING-SISTEMA", la pantalla indicará el ajuste fábrico nuevamente. | Verificar el volumen y, si es necesario, repetir el procedimiento.. Página 187 del manual.
```
![imagen general página 187](data/images/fresenius_4008_service_manual/P187_i0.png)

---

## Página 188

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Part 12.5: Calibrar el movimiento del bombeador de bicarbonato

calib. BIC.-PUMP-VOL

Confirmar
llave

Seleccionar
(Esc)
llave
Introducir el volumen determinado 
de un movimiento del bombeador por 
presionando las teclas ▲▼ (+/–).

BICP-Vol = 1,050 ml

Sobrescribir
(Mudo de Tono)
llave

DATOS ALMACENADOS

aproximadamente 3 segundos

Nota
Precisión del recipiente medidor: ±0.5 %.

4008
4/08.03 (TM)
4-23

### Recursos visuales

```metadata
pagina: 188
imagen: data/images/fresenius_4008_service_manual/P188_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 12.5: Calibrar el movimiento del bombillo de bicarbonato | 
Nota
Precisión del recipiente medidor: ±0,5 %. Página 188 del manual.
```
![imagen general página 188](data/images/fresenius_4008_service_manual/P188_i0.png)

---

## Página 189

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: operador
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Determinar el volumen del bomba de bicarbonato

BIC. PUMP VOL det.

Confirmar
clave

Seleccionar
(Esc)
clave

INICIAR LLENADO MANDATARIO?

Sobrescribir
Mudo del tono
clave

Seleccionar
(Esc)
clave

LLENO MANDATARIO ACTIVO

Tiempo restante mostrado 
en el campo UF volumen

Después de 9 segundos

Seleccionar
(Esc)
clave

pulso bicarbonato = 50

Sobrescribir
Mudo del tono
clave

ACEPTADO

Seleccionar
(Esc)
clave

aproximadamente 3 sec

()

Presionar SOBRESCRIR
Seleccionar
(Esc)
clave

Presionar MUTE DEL TONO DE ALARMAS

Sobrescribir
Mudo del tono
clave

Seleccionar
(Esc)
clave

concentración pulsado izquierdo = 50

El bombillo de bicarbonato 
corre durante 50 golpes. 
La pantalla cuenta hacia atrás. 
Luego determinar y registrar 
el volumen eliminado 
por la bomba.

Nota:

Los 50 golpes están fijados por fábrica. Este ajuste puede ser 
modificado presionando las teclas ▲▼ (+/–) (dependiendo del cilindro graduado utilizado). 
Sin embargo, cuando se vuelve a “CAL. MIXING-SISTEMA”, 
la pantalla indicará el ajuste de fábrica nuevamente.

Verificar el volumen y, si es necesario, 
repetir el procedimiento.

☞

Nota
Precisión del cilindro medidor: ±0.5 %.

4-24

### Recursos visuales

```metadata
pagina: 189
imagen: data/images/fresenius_4008_service_manual/P189_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 12.6: Determinar el volumen del bombillo de bicarbonato | 50 golpes están fijados en la fábrica. Esta configuración puede ser modificada presionando los botones ▲▼ (+/–) (dependiendo del cilindro graduado utilizado). Sin embargo, cuando regresa a “CAL. MIXING-SISTEMA”, el display indicará nuevamente la configuración fábrica. | Verificar el volumen y, si es necesario, repetir el procedimiento.. Página 189 del manual.
```
![imagen general página 189](data/images/fresenius_4008_service_manual/P189_i0.png)

---

## Página 190

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: operador
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Verificar la cantidad de concentrado y/o bicarbonato

El tubo de aspiración de bicarbonato está en un recipiente lleno de agua.

check CONC/BIC VOL.

Confirmar
clave

Seleccionar
(Esc)
clave

INICIAR RIELO DE LLENADO?

Sobrescribir
Mute del tono
clave

Seleccionar
(Esc)
clave

RIELO DE LLENADO activado

Tiempo restante mostrado 
en el campo UF volumen

Después de 9 segundos

Seleccionar
(Esc)
clave

pulso de concentrado = 100

Sobrescribir
Mute del tono
clave

Seleccionar
(Esc)
clave

ACEPTADO

aproximadamente 3 sec

()

Presionar SOBRESCRIR
Seleccionar
(Esc)
clave

Sobrescribir
Mute del tono
clave

Presionar MUTE DEL TONO ALARMAS

Seleccionar
(Esc)
clave

mem puls izquierdo = 50

El bombeador funciona 
por 50 golpes.
La pantalla cuenta hacia abajo.
Luego determinar y registrar 
la cantidad de volumen eliminado 
por el bombeador.

Verificar la proporción de mezcla

Nota:

Este paso de prueba permite verificar las cantidades de concentrado 
y/o bicarbonato del bombeador según los parámetros ingresados 
para el sistema de mezcla (proporción de mezcla, volumen de BC, 
volumen de concentrado y bicarbonato).

El bombeador cuyo tubo de aspiración de bicarbonato 
se retira es activado.

50 golpes están fijados en la fábrica. Este ajuste puede 
ser cambiado presionando las teclas ▲▼ (+/–) 
(dependiendo del cilindro graduado utilizado). 
Sin embargo, cuando regresa a “CAL. MIXING-SYSTEM”, 
la pantalla indicará el ajuste de fábrica nuevamente.

☞

Nota
Precisión del cilindro medidor: ±0.5 %

### Recursos visuales

```metadata
pagina: 190
imagen: data/images/fresenius_4008_service_manual/P190_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: El tubo de succión de bicarbonato está en un contenedor lleno de agua. | ●Parte 12.7: Verificar el volumen de concentrado y/o bicarbonato. | Notas:. Página 190 del manual.
```
![imagen general página 190](data/images/fresenius_4008_service_manual/P190_i0.png)

---

## Página 191

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: operador
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

# Calibración de conductividad

## Confirmar calibración de conductividad

*   **Calibración de conductividad**: Se indican valores como ejemplo solo.
*   **Confirmar calibración de conductividad**:
    *   **Clave de confirmación**
*   **Conductividad configurada**:
    *   **Select (Esc)**: **Clave de confirmación**
*   **Concentración**:
    *   **(Usa   para mover a la campo de configuración de concentración.)**
*   **Verificar conductividad**:
    *   **Confirmar calibración de conductividad**:
        *   **Act. cond**: XX.X mS/cm
*   **Concentración**:
    *   **(Usa   para mover a la campo de configuración de concentración.)**
*   **Conductividad configurada**:
    *   **±0 %**
*   **No presionar la clave durante aproximadamente 4 segundos?**: Vuelve al menú.
*   **Usar ▲▼ (+/–) para reducir el volumen del bombeador de concentración**:
    *   **Para obtener una conductividad en el rango de display más bajo.**
*   **Concentración configurada**:
    *   **±0 %**
*   **Ajustar el bombeador**:
    *   **Presionando las teclas ▲▼ (+/–).**
*   Ejemplo:
    *   **Conc. set. = –6 %**
*   **Superposición (Mute del tono)**:
    *   **Clave de superposición (Mute del tono)**
*   **Nota**:
    *   **Precisión del instrumento de medición: ±0,06 mS/cm.**
*   **Aceptado**:
    *   **Aceptado**
*   **Tiempo aproximado**: 3 segundos
*   **Verificar la conductividad**:
    *   **Act. cond**: XX.X mS/cm
    *   **cond.set**: XX.X mS/cm
*   **Select (Esc)**: **Clave de confirmación**
*   **Esperar a que el CD se estabilice**.
*   **Comparar el CD con el instrumento de medición externo**.
*   **En caso de una deviación, ajustar la display presionando las teclas ▲▼ (+/–).**
*   **Nota**: **Antes de calibrar el CD, el temperatura debe estar calibrada o verificada.**
*   **Nota**: **Comparar el valor indicado en la display con la display LED y el instrumento de medición externo**.
*   **Repetir el procedimiento utilizando diferentes valores.**
*   **Superposición (Mute del tono)**:
    *   **Clave de superposición (Mute del tono)**
*   **Nota**: **Después de haber ajustado los valores, esperar hasta que el valor cambiado esté indicado.**
*   **Aceptado**:
    *   **Aceptado**
*   **Tiempo aproximado**: 3 segundos
*   **4008 H/S**:
    *   **cond.set**: XX.X mS/cm
    *   **Concentración**:
        *   **(Usa   para mover a la campo de configuración de concentración.)**
    *   **Act. cond**: XX.X mS/cm
    *   **Concentración configurada**:
        *   **–6 %**
*   **No presionar la clave durante aproximadamente 4 segundos?**: Vuelve al menú.
*   **Usar ▲▼ (+/–) para aumentar el volumen del bombeador de concentración**:
    *   **Para obtener una conductividad en el rango de display más bajo.**
*   **Concentración configurada**:
    *   **±0 %**
*   **Ajustar el bombeador**:
    *   **Presionando las teclas ▲▼ (+/–).**
*   Ejemplo:
    *   **Conc. set. = +10 %**
*   **Superposición (Mute del tono)**:
    *   **Clave de superposición (Mute del tono)**
*   **Display de conductividad**:
*   **Configuración de concentrado**:
*   **Configuración de bicarbonato**:
*   **Configuración de temperatura**:
*   **Aceptado**: 7
*   **Esc**: 8
*   **9**: 0
*   **Esc**: aproximadamente 3 segundos
*   **4**: 5
*   **6**: 1
*   **2**: 3
*   **C**: Best
*   **cond.set**: XX.X mS/cm
*   **Esperar a que el CD se estabilice**.
*   **Comparar el CD con el instrumento de medición externo**.
*   **En caso de una deviación, ajustar la display presionando las teclas ▲▼ (+/–).**

*   Verificar la función de compensación de temperatura en máquinas H/S 4008.
*   Utilizar el botón   para seleccionar el campo de configuración de temperatura.
*   Utilizar los botones +/– para ajustar la temperatura.
*   Confirmar con el botón Tone Mute.

**Opción de override**

*   **Tone Mute**: tecla

**Datos almacenados**

*   4-26
*   4008
*   4/08.03 (TM)

### Tabla detectada 1
```metadata
pagina: 191
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 191 del manual Fresenius 4008.
```
| 7 8 9 | 0 |
| --- | --- |
| 4 5 6
1 2 3 | |
| 1 | |

```metadata
pagina: 191
imagen: data/images/fresenius_4008_service_manual/P191_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: **Configuración de la conductividad**

* **Display**: muestra
* **concentrate**: concentrar
* **setting**: configuración
* En máquinas 4008 H/S, la función de compensación por temperatura también se puede verificar mediante recursos visuales:
* Selecciona el campo de configuración de temperatura con  .
* Ajusta la temperatura con +/–.
* Confirma con la tecla Tone Mute.. Página 191 del manual.
```
![tabla página 191](data/images/fresenius_4008_service_manual/P191_i0.png)

---

## Página 192

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: operador
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Calibración de la presión del dialisado (transductor de presión de acero inoxidable)

CAL. DIAL. PRESSURE

Confirmar
llave

Presión del dialisado
Confirmar
llave
ver Parte 14.1

▲▼

Verificación de la temperatura
Confirmar
llave
ver Parte 14.2

▲▼

Verificación de PDIAL2
Confirmar
llave
ver Parte 14.3

▲▼

regresar al menú ?
Confirmar
llave

▲▼

Nota
Precisión del instrumento de medición: ±1 % del valor medido.

4008
4/08.03 (TM)
4-27

### Tabla detectada 1
```metadata
pagina: 192
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 192 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 192
imagen: data/images/fresenius_4008_service_manual/P192_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: DIALYSATE Pressure
Confirm
key
see Part 14.1 | Confirm
key | CAL. DIAL. PRESSURE. Página 192 del manual.
```
![tabla página 192](data/images/fresenius_4008_service_manual/P192_i0.png)

### Tabla detectada 2
```metadata
pagina: 192
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 192 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 192
imagen: data/images/fresenius_4008_service_manual/P192_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: TMP-Check
Confirm
key
see Part 14.2 | ▲▼ | DIALYSATE Pressure
Confirm
key
see Part 14.1. Página 192 del manual.
```
![tabla página 192](data/images/fresenius_4008_service_manual/P192_i1.png)

### Tabla detectada 3
```metadata
pagina: 192
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 192 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 192
imagen: data/images/fresenius_4008_service_manual/P192_i2.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: PDIAL2 press-check
Confirm
key
see Part 14.3 | ▲▼ | TMP-Check
Confirm
key
see Part 14.2. Página 192 del manual.
```
![tabla página 192](data/images/fresenius_4008_service_manual/P192_i2.png)

### Tabla detectada 4
```metadata
pagina: 192
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 192 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 192
imagen: data/images/fresenius_4008_service_manual/P192_i3.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: back to menu ?
Confirm
key | ▲▼ | PDIAL2 press-check
Confirm
key
see Part 14.3. Página 192 del manual.
```
![tabla página 192](data/images/fresenius_4008_service_manual/P192_i3.png)

---

## Página 193

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Presión del dializante

Presión del dializante

*   Confirmar
*   Seleccionar (Esc)
*   Ajuste de cero: + XXX mmHg

Abrir el circuito del dializante.
Desactivar la circulación de flujo / UF desactivado.
La presión del dializante se acerca a “0”.

Abrir el circuito del dializante.

Establecer “0” mmHg en la pantalla
presionando las teclas ▲▼ (+/–).

*   Superar (Mute de tono)
*   Ajuste de cero: ± 0 mmHg

Aceptado

Cerrar el circuito del dializante.

Approximadamente 3 segundos

Activar la circulación.

Activar la circulación.

Activar el pump UF por presionando el botón I/O UF.

dia.gain.: – 500 mmHg

Dejar el pump UF en funcionamiento
hasta que se indique aproximadamente –500 mmHg
por un instrumento de referencia externo.

Cerrar el circuito del dializante.

Activar el pump UF por presionando el botón I/O UF.

Desactivar la circulación.

Dejar el pump UF en funcionamiento,
hasta que se indique aproximadamente 500 mmHg
por un instrumento de referencia externo.

Utilizar el potenciómetro P3/LP 633 para establecer
la valor indicada por el instrumento de referencia
externo en la pantalla alfanumérica.

Desactivar la circulación.

Repetir el procedimiento
hasta que 0 y –500 mmHg correspondan
al instrumento de comparación externo.

Introducir el valor indicado por el
instrumento de referencia externo
presionando las teclas ▲▼ (+/–).

No
OK

*   Superar (Mute de tono)
*   OK

SISTEMA ABERTO

Abrir el circuito del dializante.
Después de que el sistema reconozca
que el circuito está abierto, la circulación
se activa automáticamente.

Esperar a OVERRID.LED

La LED de superposición está encendida.

*   Superar (Mute de tono)
*   DATOS ALMACENADOS

Approximadamente 3 segundos

4-28

### Recursos visuales

```metadata
pagina: 193
imagen: data/images/fresenius_4008_service_manual/P193_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: ●Part 14.1: Dialysate pressure. Página 193 del manual.
```
![circuito página 193](data/images/fresenius_4008_service_manual/P193_i0.png)

---

## Página 194

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: operador
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Verificación de presión de TMP

Verificación de presión de TMP

*   Confirmar
*   clave
*   tmp: XXX mmHg

Utilizar el bombillo UF para crear 
varias presiones negativas 
(Flow encendido / UF apagado). Compara los valores indicados en la pantalla, 
la pantalla LED y el instrumento de medición externo.

*   Seleccionar
*   (Esc)
*   clave

Circa 3 segundos

Nota:
Observar la presión venosa!

Nota:
Apagar y encender el flujo nuevamente una vez en un tiempo,
para mantener la temperatura operativa del transductor de presión.

●Verificación de presión PDIAL2

4008 H/S:

Verificación de presión PDIAL2

*   Confirmar
*   clave

PDial2: –XXX mmHg

PDial2: –XXX mmHg

XXXX dígitos ADC

Utilizar el bombillo UF para crear 
varias presiones negativas 
(Flow encendido / UF apagado). Compara los valores indicados en la pantalla, 
la pantalla LED y el instrumento de medición externo.

*   Seleccionar
*   (Esc)
*   clave

PDial2 pantalla
Configuración de flujo

Circa 3 segundos

Nota:
Observar la presión venosa!

7
8
9
0

(Esc)

4

5
6

1

2
3
C
Mejor

En máquinas 4008 H/S, la función compensación de temperatura también se puede verificar:
Presionar   para seleccionar el campo Configuración de flujo. Ajustar el flujo presionando +/–.
Confirmar presionando la clave del silencio.

4008
4/08.03 (TM)
4-29

### Tabla detectada 1
```metadata
pagina: 194
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 194 del manual Fresenius 4008.
```
| 7 8 9 | 0 |
| --- | --- |
| 4 5 6
1 2 3 | |

```metadata
pagina: 194
imagen: data/images/fresenius_4008_service_manual/P194_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: **Configuración de flujo**

* Selecciona el campo **Flujo** presionando el botón **Flujo**.
* Ajusta el flujo presionando los botones **+/-**.
* Confirma la configuración presionando el botón **Mute del tono**.. Página 194 del manual.
```
![tabla página 194](data/images/fresenius_4008_service_manual/P194_i0.png)

### Recursos visuales

```metadata
pagina: 194
imagen: data/images/fresenius_4008_service_manual/P194_i1.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 14.2: Verificación de la temperatura (TMP) | Nota:

* Cambia el flujo de agua en y fuera del sistema varias veces al día para mantener la temperatura operativa del transductor de presión.. Página 194 del manual.
```
![imagen general página 194](data/images/fresenius_4008_service_manual/P194_i1.png)

```metadata
pagina: 194
imagen: data/images/fresenius_4008_service_manual/P194_i2.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Sección 14.3: Verificación de presión del PDIAL2 | Nota:
Activar y desactivar el flujo una vez más, 
para mantener la temperatura operativa del transductor de presión.
| Nota:
Observar la presión venosa!. Página 194 del manual.
```
![imagen general página 194](data/images/fresenius_4008_service_manual/P194_i2.png)

---

## Página 195

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Part 15: Voltaje de fugas sanguíneas

CALIBRATE BLD

Confirmar
clave

Ajustar BLOOD-LEAK
Confirmar
clave

voltaje bll. = 5,0 V
Seleccionar
(Esc)
clave

▲▼

Establecer 5,0 V en la pantalla 
presionando las teclas ▲▼ (+/–) .

Ajustar DIMNESS
Confirmar
clave

voltaje dimn. = 5,0 V
Seleccionar
(Esc)
clave

Sobrescribir
(Mudo de Tono)
clave

▲▼

Establecer 5,0 V en la pantalla 
presionando las teclas ▲▼ (+/–) .

Volver a la menú ?
Confirmar
clave

Sobrescribir
(Mudo de Tono)
clave

DATOS ALMACENADOS

▲▼

aproximadamente 3 sec

DATOS ALMACENADOS

aproximadamente 3 sec

Tolerancia para voltaje de dimensión: 4,9 – 5,1 V.

Nota: Si los valores se desvían, verifique el vidrio del burette de vidrio para contaminación.
Cerrar la caja; temperatura 37 °C; evitar luz incidente desde una fuente externa.

### Tabla detectada 1
```metadata
pagina: 195
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 195 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 195
imagen: data/images/fresenius_4008_service_manual/P195_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Adjust BLOOD-LEAK
Confirm
key | Confirm
key | CALIBRATE BLD. Página 195 del manual.
```
![tabla página 195](data/images/fresenius_4008_service_manual/P195_i0.png)

### Tabla detectada 2
```metadata
pagina: 195
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 195 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 195
imagen: data/images/fresenius_4008_service_manual/P195_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Adjust DIMNESS
Confirm
key | ▲▼ | Adjust BLOOD-LEAK
Confirm
key. Página 195 del manual.
```
![tabla página 195](data/images/fresenius_4008_service_manual/P195_i1.png)

### Tabla detectada 3
```metadata
pagina: 195
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 195 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 195
imagen: data/images/fresenius_4008_service_manual/P195_i2.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: back to menu ?
Confirm
key | ▲▼ | Adjust DIMNESS
Confirm
key. Página 195 del manual.
```
![tabla página 195](data/images/fresenius_4008_service_manual/P195_i2.png)

---

## Página 196

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Calibrar valores BIBAG (opcional)

CALIBRACIÓN DE VALORES BIBAG

Confirmar clave

BIBAG Temperatura-Ajuste
Confirmar clave

Conectar resistencia de calibración 
(10 kΩ) ± 0.1%

Seleccionar (Esc)
clave

▲▼

Conectar la resistencia de calibración 
(10 kΩ) al X107.

*

BIBAG Temperatura-Verificar
Confirmar clave
act. temp = XX.X°C
Seleccionar (Esc)
clave

Superar
(Mudo Tono)
clave

▲▼

BIBAG Condensador-Ajuste
Confirmar clave

Seleccionar (Esc)
clave

Conectar resistencia de calibración 
(104Ω) ± 0.1%

DATA ALMACENADO

Conectar la resistencia de calibración 
(104Ω) al X108.

aproximadamente 3 segundos

Superar
(Mudo Tono)
clave

ACEPTADO

aproximadamente 3 segundos

Seleccionar (Esc)
clave

Conectar resistencia de calibración 
(56.2Ω) ± 0.1%

Conectar la resistencia de calibración 
(56.2Ω) al X108.

Superar
(Mudo Tono)
clave

DATA ALMACENADO

aproximadamente 3 segundos

▲▼

**

BIBAG Condensador-Verificar
Confirmar clave
act.cond: XX.XmS/cm
Seleccionar (Esc)
clave

▲▼

regresar al menú ?
Confirmar clave

*

Con el test plug: 25 °C

**

Sin test plug: 45,7 mS/cm o 84,5 mS/cm

▲▼

también se puede consultar en el Manual Técnico para la biBag

### Tabla detectada 1
```metadata
pagina: 196
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 196 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 196
imagen: data/images/fresenius_4008_service_manual/P196_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: BIBAG Temp.-Adjust
Confirm
key | Confirm
key | CALIB. BIBAG VALUES. Página 196 del manual.
```
![tabla página 196](data/images/fresenius_4008_service_manual/P196_i0.png)

### Tabla detectada 2
```metadata
pagina: 196
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 196 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 196
imagen: data/images/fresenius_4008_service_manual/P196_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: ▲▼ | BIBAG Temp.-Adjust
Confirm
key | Confirm
key. Página 196 del manual.
```
![tabla página 196](data/images/fresenius_4008_service_manual/P196_i1.png)

### Tabla detectada 3
```metadata
pagina: 196
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 196 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 196
imagen: data/images/fresenius_4008_service_manual/P196_i2.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: BIBAG Cond.-Check
Confirm
key
act.cond: XX.XmS/cm
Select
(Esc)
key | ▲▼ | back to menu ?
Confirm
key. Página 196 del manual.
```
![tabla página 196](data/images/fresenius_4008_service_manual/P196_i2.png)

### Tabla detectada 4
```metadata
pagina: 196
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 196 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 196
imagen: data/images/fresenius_4008_service_manual/P196_i3.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: ▲▼ | back to menu ?
Confirm
key. Página 196 del manual.
```
![tabla página 196](data/images/fresenius_4008_service_manual/P196_i3.png)

### Tabla detectada 5
```metadata
pagina: 196
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 196 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 196
imagen: data/images/fresenius_4008_service_manual/P196_i4.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: back to menu ?
Confirm
key | ▲▼ | BIBAG Cond.-Check
Confirm
key
act.cond: XX.XmS/cm
Select
(Esc)
key. Página 196 del manual.
```
![tabla página 196](data/images/fresenius_4008_service_manual/P196_i4.png)

---

## Página 197

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Part 17: Reset the failure record

RESET FAILURE RECORD

Confirm
key

audible alarm

Select
(Esc)
key

Are you sure ?

Override
(Tone Mute)
key

ACKNOWLEDGED

approx. 3 sec

4-32

4008
4/08.03 (TM)

### Recursos visuales

```metadata
pagina: 197
imagen: data/images/fresenius_4008_service_manual/P197_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 17: Reset the failure record. Página 197 del manual.
```
![imagen general página 197](data/images/fresenius_4008_service_manual/P197_i0.png)

---

## Página 198

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Part 18: Inicializar NOVRAM, reset de recirculación forzada, reset de falla V84

*   ¿Estás seguro ?
*   Seleccionar
*   (Esc)
*   tecla

*   Superar
*   (Mute del tono)
*   tecla

*   ACEPTADO

NOVRAM

aproximadamente 3 segundos

Confirmar
*   tecla

*   Volver a la MENÚ PRINCIPAL ?

Confirmar
*   tecla

*   Inicializar NOVRAM

▲▼

*   Alarma auditiva

Confirmar
*   tecla

*   ¿Estás seguro ?
*   Seleccionar
*   (Esc)
*   tecla

*   ▲▼

*   Superar
*   (Mute del tono)
*   tecla

*   ACEPTADO

aproximadamente 3 segundos

*   ACEPTADO

*   Volver a la MENÚ PRINCIPAL ?

aproximadamente 3 segundos

*   Volver a la MENÚ PRINCIPAL ?

*   Alarma auditiva

Reset V84
Confirmar
*   tecla

*   ¿Estás seguro ?
*   Seleccionar
*   (Esc)
*   tecla

*   ▲▼

*   Superar
*   (Mute del tono)
*   tecla

*   Acepta
*   tecla

Nota:
La opción de menú "NOVRAM" se puede acceder 
solo si el DIP-Switch1/DIP-Sw.Array2/LP631 está 
activado en modo de calibración. Para ello y dependiendo 
de su posición inicial, la alarma debe ser activada una sola vez 
y luego devuelta a su posición inicial.

### Tabla detectada 1
```metadata
pagina: 198
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 198 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 198
imagen: data/images/fresenius_4008_service_manual/P198_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Init NOVRAM | Confirm
key | Reset MAND. RINSE. Página 198 del manual.
```
![tabla página 198](data/images/fresenius_4008_service_manual/P198_i0.png)

### Tabla detectada 2
```metadata
pagina: 198
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 198 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 198
imagen: data/images/fresenius_4008_service_manual/P198_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Reset MAND. RINSE | ▲▼ | Init NOVRAM. Página 198 del manual.
```
![tabla página 198](data/images/fresenius_4008_service_manual/P198_i1.png)

### Tabla detectada 3
```metadata
pagina: 198
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 198 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 198
imagen: data/images/fresenius_4008_service_manual/P198_i2.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Reset CDS-MAND RINSE
Confirm
key | ▲▼ | Reset MAND. RINSE. Página 198 del manual.
```
![tabla página 198](data/images/fresenius_4008_service_manual/P198_i2.png)

### Tabla detectada 4
```metadata
pagina: 198
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 198 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 198
imagen: data/images/fresenius_4008_service_manual/P198_i3.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Reset V84
Confirm
key | back to menu ?
Confirm
key | ▲▼. Página 198 del manual.
```
![tabla página 198](data/images/fresenius_4008_service_manual/P198_i3.png)

### Tabla detectada 5
```metadata
pagina: 198
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 198 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 198
imagen: data/images/fresenius_4008_service_manual/P198_i4.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: back to menu ?
Confirm
key | ▲▼ | Reset V84
Confirm
key. Página 198 del manual.
```
![tabla página 198](data/images/fresenius_4008_service_manual/P198_i4.png)

---

## Página 199

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Sin pantalla de menú: ajuste del sensor de Hall dentro del bombillo de heparina

–
Retira el conectador de placa del sensor de Hall 2.
–
Mueve la caja de deslizamiento hacia abajo sobre el sensor de Hall 1.
–
Mueve la caja de deslizamiento hasta su posición completamente abierta.
–
Mueve la caja de deslizamiento hacia abajo nuevamente hasta el final de su viaje.
–
La libertad de movimiento entre la caja de deslizamiento y la carcasa debe ser aproximadamente 0,5 mm. Si es necesario, cambia la posición del sensor de Hall 1 y repite el procedimiento.

Ajuste del sensor de Hall 2

–
Vuelve a conectar el conectador de placa para el sensor de Hall 2.
–
Mueve la caja de deslizamiento hacia abajo hasta aproximadamente 2 cm antes del final de su viaje.
–
Gira manualmente el tornillo aproximadamente 2-3 veces en dirección de entrega.
–
Mueve la caja de deslizamiento hacia abajo.
–
La caja de deslizamiento debe detenerse antes del final mecánico de su viaje. Si es necesario, cambia la posición del sensor de Hall 2 y repite el procedimiento varias veces.

Sensor de Hall 1

Sensor de Hall 2

### Recursos visuales

```metadata
pagina: 199
imagen: data/images/fresenius_4008_service_manual/P199_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: **Ajuste del sensor de Hall 2**

– Reconectar el conector de plug del sensor de Hall 2.
– 
Mover la caja de deslizamiento hacia abajo hasta aproximadamente 2 cm antes del final de su viaje.
– 

Girar manualmente el eje tornillado aproximadamente 2-3 rotaciones en dirección de entrega.
– 

Mover la caja de deslizamiento hacia abajo.
– 

La caja de deslizamiento debe detenerse antes del final mecánico de su viaje. Si e. Página 199 del manual.
```
![imagen general página 199](data/images/fresenius_4008_service_manual/P199_i0.png)

---

## Página 200

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

* Sección 5: Programa de diagnóstico
 + 5.1 Notas generales
 + 5.2 Estructura del menú
 + 5.3 Lectura de los entrantes analógicos del CPU I
 + 5.4 Lectura de los entrantes analógicos del CPU II
 + 5.5 Lectura de los entrantes digitales del CPU I
 + 5.6 Lectura de los entrantes digitales del CPU II
 + 5.7 Escritura de los salidas analógicas del CPU I
 + 5.8 Escritura de las salidas analógicas del CPU II
 + 5.9 Escritura de las salidas digitales del CPU I
 + 5.10 Escritura de las salidas digitales del CPU II
 + 5.11 Escritura/lectura de las salidas digitales del CPU I
 + 5.12 Módulo ONLINEplus
 + 5.13 (TM)

---

## Página 201

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

5-2

4008
4/08.03 (TM)

---

## Página 202

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*Nota: La traducción es literal y no incluye resúmenes o interpretaciones adicionales.*

5.1 Notas generales

El programa de diagnósticos sirve para activar todos los entradas y salidas del equipo de diálisis hemodialítico.
La activación está relacionada con CPU1 (P.C.B. LP 631), CPU2 (P.C.B. LP 632), así como con la placa de salida (P.C.B. LP 634) y la placa de entrada (P.C.B. LP 633).

Utilizando este programa, el técnico puede programar sus propias configuraciones para pruebas de imágenes de error.

El programa de diagnósticos se divide en los siguientes menús:
–
LEER ENTRADAS
–
LEER ENTRADAS ANALÓGICAS
–
CPU1: RD ANALOG INP.
–
CPU2: RD ANALOG INP.
–
LEER ENTRADAS DIGITALES
–
CPU1: RD DIGITAL INP
–
CPU2: RD DIGITAL INP
–
ESCRIBIR SALIDAS
–
ESCRIBIR ENTRADAS ANALÓGICAS
–
CPU1: WR ANALOG OUTP
–
CPU2: WR ANALOG OUTP
–
ESCRIBIR ENTRADAS DIGITALES
–
CPU1: WR DIGIT. OUTP
–
CPU2: WR DIGIT. OUTP
–
COMBINACIÓN DE ENTRADA/SAIDA
–
CPU1: COMBINATION
–
COMPONENTES CAN
–
AGUA
–
ONLINE PLUS MODUL

Para indicar los niveles correspondientes, se utilizan todos los displays de UF siete segmentos así como el indicador de estado (monitoreo), la luz de tráfico externo y el altavoz en el menú "LEER ENTRADAS DIGITALES".

El estado activado (que puede corresponder a tanto voltaje presente como ausente) se indica con 1111 en los displays UF, la luz de tráfico externa (indicador de estado) y un sonido audible.

Se puede desactivar el sonido audible presionando la tecla "Mute del tono del alarme". Con el sonido desactivado, la LED "Mute del tono del alarme" se enciende como recordatorio.

El indicador de sonido se utiliza para evaluar el estado del señal sin tener que mirar al monitoreo. Esto puede ser ventajoso en caso de que se tengan que realizar mediciones detrás del equipo (por ejemplo, unidad hidráulica).

---

## Página 203

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*Nota: El texto original es propiedad de Fresenius y no se permite su modificación o distribución sin autorización.*

### Uso del Diagnóstico

*   **Lista de señales**: Las señales están listadas en el orden de su conexión eléctrica, es decir, en grupos de 8 señales cada una, según la línea de datos de 8 bits y según el número de latch en el diagrama de circuito (por ejemplo, CS_LATCH0 – CS_LATCH6 en PCB LP 633).
*   **No se dividen en grupos de pertinencia**: No se agrupan las señales por su relevancia (por ejemplo, todas las señales Bibag una después de la otra). La única excepción es el activado de los solenoídos. Estos están listados en el menú según su número.
*   **Facilita encontrar cada valvula individual**: Al activar varias valvulas al mismo tiempo durante el troubleshooting, facilita encontrar cada valvula individualmente.
*   **Señales asignadas a sus conexiones**: Las señales están asignadas a sus respectivas conexiones (grupos de latch), lo que permite ubicar la señal correspondiente en el menú utilizando el diagrama de circuito, incluso si el nombre de la señal ha cambiado.
*   **Deviaciones de valores de voltaje indicados**: Las deviaciones de los valores de voltaje indicados son posibles debido a las tolerancias y dependiendo del sistema.

### CPU1: RD DIGITAL INP

*   **I:CPU1_KEY_TESTING**: Se utiliza para realizar el test de llave.
*   **Actuación de la llave**: La actuación de la llave se indica en la pantalla alfanumérica.
*   **Teclas no implementadas**: Las teclas UP, DOWN, CONFIRM, SELECT y I/O no están implementadas ya que su función puede ser probada seleccionando el menú correspondiente.

### Tabla detectada 1
```metadata
pagina: 203
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 203 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 203
imagen: data/images/fresenius_4008_service_manual/P203_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: **Calibración**

La opción "CPU1: RD DIGITAL INP" incluye la opción "I:CPU1_KEY_TESTING", que permite realizar el test de llave.

El actuatorio de la llave se indica en la pantalla alfanumérica.

Las teclas UP, DOWN, CONFIRM, SELECT y I/O no han sido implementadas, ya que su función puede ser probada seleccionando la opción correspondiente.. Página 203 del manual.
```
![tabla página 203](data/images/fresenius_4008_service_manual/P203_i0.png)

### Tabla detectada 2
```metadata
pagina: 203
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 203 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 203
imagen: data/images/fresenius_4008_service_manual/P203_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Confirm
key
DIAGNOSTICS | ▲▼ | CALIBRATION. Página 203 del manual.
```
![tabla página 203](data/images/fresenius_4008_service_manual/P203_i1.png)

### Tabla detectada 3
```metadata
pagina: 203
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 203 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 203
imagen: data/images/fresenius_4008_service_manual/P203_i2.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: MISCELLANEOUS | ▲▼ | Confirm
key
DIAGNOSTICS. Página 203 del manual.
```
![tabla página 203](data/images/fresenius_4008_service_manual/P203_i2.png)

### Tabla detectada 4
```metadata
pagina: 203
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 203 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 203
imagen: data/images/fresenius_4008_service_manual/P203_i3.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: SETUP MENU | ▲▼ | MISCELLANEOUS. Página 203 del manual.
```
![tabla página 203](data/images/fresenius_4008_service_manual/P203_i3.png)

### Recursos visuales

```metadata
pagina: 203
imagen: data/images/fresenius_4008_service_manual/P203_i4.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: **Traducción al español técnico rioplatense**

* El menú "CPU1: RD DIGITAL INP" incluye el item "I:CPU1_KEY_TESTING", que permite realizar la prueba de clave.
* La clave activada se indica en la pantalla alfanumérica.
* Las teclas UP, DOWN, CONFIRM, SELECT y I/O no han sido implementadas, ya que su función puede ser probada seleccionando el menú correspondiente.. Página 203 del manual.
```
![circuito página 203](data/images/fresenius_4008_service_manual/P203_i4.png)

---

## Página 204

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

5.2
Menu structure

DIAGNOSTICS

Confirm
key
 READ INPUTS





WRITE OUTPUTS



INP/OUTP COMBINATION

Confirm
key





CAN–COMPONENTS



BACK TO MAIN MENU?

READ INPUTS





Confirm
key





READ ANALOG INPUTS

Confirm
key

→from page 5-7
CPU1: RD ANALOG INP.



→from page 5-9
CPU2: RD ANALOG INP.






Confirm
key

back to menu ?



READ DIGITAL INPUTS

Confirm
key

→from page 5-10
CPU1: RD DIGITAL INP



→from page 5-15
CPU2: RD DIGITAL INP






Confirm
key

back to menu ?


Confirm
key

back to menu?



4008
4/08.03 (TM)
5-5

### Recursos visuales

```metadata
pagina: 204
imagen: data/images/fresenius_4008_service_manual/P204_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: 5.2
Menu structure | READ INPUTS | . Página 204 del manual.
```
![circuito página 204](data/images/fresenius_4008_service_manual/P204_i0.png)

```metadata
pagina: 204
imagen: data/images/fresenius_4008_service_manual/P204_i1.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: BACK TO MAIN MENU? |  | CAN–COMPONENTS. Página 204 del manual.
```
![circuito página 204](data/images/fresenius_4008_service_manual/P204_i1.png)

---

## Página 205

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

WRITE OUTPUTS





Confirm
key





WRITE ANALOG OUTPUTS

Confirm
key

→from page 5-19
CPU1: WR ANALOG OUTP



→from page 5-20
CPU2: WR ANALOG OUTP






Confirm
key

back to menu ?



WRITE DIGIT. OUTPUTS

Confirm
key

→from page 5-21
CPU1: WR DIGIT. OUTP



→from page 5-27
CPU2: WR DIGIT. OUTP






Confirm
key

back to menu ?


Confirm
key

back to menu ?





INP/OUTP COMBINATION

Confirm
key

→from page 5-30
CPU 1: COMBINATION



back to menu ?

Confirm
key



CAN–COMPONENTS

Confirm
key

 Not used
WTR



→from page 5-31
ONLINE–PLUS–MODUL



back to menu ?

Confirm
key

5-6

4008
4/08.03 (TM)

### Recursos visuales

```metadata
pagina: 205
imagen: data/images/fresenius_4008_service_manual/P205_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: 5-6
Fresenius Medical Care
4008
4/08.03 (TM). Página 205 del manual.
```
![circuito página 205](data/images/fresenius_4008_service_manual/P205_i0.png)

---

## Página 206

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*   **Lectura de los entrantes analógicos del CPU I**
    *   Explicación: Muestra la lectura de los entrantes analógicos del CPU I.
*   **Display de volumen UF**
    *   Valor ADC
    *   Display de tiempo restante
        *   Voltaje analógico (en 0,1 V), convertido a la entrada del PCB LP 633
*   **CPU1: RD ANALOG INP.**
    *   I: CPU1_VEN_BPR_SET
        *   Confirmación de valor especificado para el ritmo de bomba venosa
        *   Rango: 0 a 8 V, IC 27/3, ADC 0 a 171 (diametro de la línea: 8 mm)
    *   I: CPU1_PWR_WD
        *   Voltaje para monitoreo del temporizador
        *   Valor especificado: 5 V, IC 27/26, ACD 107 (rango: 4,5 a 5,5 V)
    *   I: CPU1_HDF_PR_SET
        *   Valor especificado para el ritmo de bomba HDF
        *   Rango: 0 a 2,7 V, IC 27/3, ADC 0 a 58 (HDF activada, diametro de la línea: 8 mm)
    *   I: CPU1_P_CONC
        *   No utilizado
        *   Valor especificado: 0 V, IC 27/27, ACD 0
    *   I: CPU1_ART_BPR_SET
        *   Valor especificado para el ritmo de bomba arterial
        *   Rango: 0 a 8 V, IC 27/4, ADC 0 a 171 (diametro de la línea: 8 mm)
    *   I: CPU1_P_VEN
        *   Presión venosa
        *   Rango: 0 a 12 V, IC 27/28, ADC 0 a 255
    *   I: CPU1_BPR_VEN
        *   Valor especificado para la bomba venosa
        *   Rango: 0 a 10 V, IC 27/1, ADC 0 a 215 (diametro de la línea: 8 mm)
    *   I: CPU1_REF1
        *   Valor especificado para la bomba venosa
        *   Rango: 0 a 10 V, IC 27/1, ADC 0 a 215 (diametro de la línea: 8 mm)
    *   I: CPU1_PR_HDF
        *   Valor especificado para el ritmo de bomba HDF
        *   Rango: 0 a 3,3 V, IC 27/1, ADC 0 a 72 (HDF activada, diametro de la línea: 8 mm)
    *   I: CPU1_U_ACCU
        *   Valor especificado para el acumulado HDF
        *   Rango: HDF activado, IC 28/26, ADC e.g. 184
    *   I: CPU1_P_BIC
        *   No utilizado
        *   Valor especificado: 0 V, IC 28/27, ADC 0
    *   I: CPU1_BPR_ART
        *   Valor especificado para la bomba arterial
        *   Rango: 0 a 10 V, IC 27/2, ADC 0 a 215 (diametro de la línea: 8 mm)
    *   I: CPU1_24V_EM
        *   Emergencia 24V
        *   Valor especificado: 24 V, IC 28/28, ADC 117 (rango: 22,5 a 26 V)

### Recursos visuales

```metadata
pagina: 206
imagen: data/images/fresenius_4008_service_manual/P206_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: * Valor calificado especificado para la tasa de bombeo del sangre venoso
* De 0 a 8 V, IC 27/3, ADC 0 a 171 (diametro de la línea 8 mm) 
| I: CPU1_VEN_BPR_SET |. Página 206 del manual.
```
![circuito página 206](data/images/fresenius_4008_service_manual/P206_i0.png)

---

## Página 207

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

* Arterial pressure: presión arterial
* Temperature NTC: temperatura NTC
* Blood leak dimness voltage: voltaje de dimensión del derrame sanguíneo
* CD cell: celda CD
* Blood leak voltage: voltaje del derrame sanguíneo
* CD display: pantalla CD
* Reference voltage AD1: tensión de referencia AD1
* Reference voltage AD2: tensión de referencia AD2

### Recursos visuales

```metadata
pagina: 207
imagen: data/images/fresenius_4008_service_manual/P207_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: Not used, open input
IC 29/3 | I: CPU1_FREE2 | . Página 207 del manual.
```
![circuito página 207](data/images/fresenius_4008_service_manual/P207_i0.png)

```metadata
pagina: 207
imagen: data/images/fresenius_4008_service_manual/P207_i1.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: Reference voltage AD2
2.5 V, IC 29/5, ADC 128
(2.3 to 2.5 V) | I: CPU1_REF3 | . Página 207 del manual.
```
![circuito página 207](data/images/fresenius_4008_service_manual/P207_i1.png)

---

## Página 208

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*   **Lectura de los entrantes analógicos del CPU II**
*   Explicación: Lectura de los entrantes analógicos del CPU II.
*   **Display de volumen UF**
*   Valor ADC
*   Tiempo restante
*   **Voltage analógico (en 0,1 V), convertido a la entrada del PCB LP 632**

**CPU2: RD ANALOG INP.**

*   I: CPU2\_BLL_DIM
*   **Dimensión de la pérdida sanguínea**
*   Voltaje 5,0 V
*   IC 12/13
*   ADC 116

Confirmar
*   Tecla

**CPU2: BPR_ART**

*   I: CPU2\_BLL
*   **Pompa de sangre arterial**
*   Voltaje 0 a 9,6 V
*   IC 12/20
*   ADC 0 a 223

**CPU2: BLOOD LEAK**
*   Voltaje 5,0 V
*   IC 12/13
*   ADC 116

**CPU2: P_ART**

*   I: CPU2\_+10V
*   **Presión arterial**
*   Voltaje 0 a 10,6 V
*   IC 12/19
*   ADC 0 a 245

Referencia de voltaje, conversor D-A/CPU II
*   Voltaje 10 V
*   IC 12/13
*   ADC 234

**CPU2: P_VEN**

*   I: CPU2\_NC6
*   **Presión venosa**
*   Voltaje 0 a 11 V
*   IC 12/18
*   ADC 0 a 255

No utilizado
*   Voltaje 0 V
*   IC 12/13
*   ADC 0

**CPU2: P_DIAL**

*   I: CPU2\_P_DIAL
*   **Presión del dialisado**
*   Voltaje 0 a 10 V
*   IC 12/17
*   ADC 0 a 231

Confirmar
*   Tecla

**CPU2: COND_SIGNAL**

*   CD display
*   Voltaje 0 a 10,8 V
*   IC 12/16
*   ADC 0 a 251

**CPU2: TEMP_DIAL1**

*   I: CPU2\_TEMP_DIAL1
*   **Display de temperatura**
*   Voltaje 0 a 10,8 V
*   IC 12/15
*   ADC 0 a 251

**CPU2: P_DIAL2**

*   Control de voltaje para mayor resolución
*   Dialysate pressure
*   Voltaje 0 a 10,9 V
*   IC 12/14
*   ADC 0 a 252

### Recursos visuales

```metadata
pagina: 208
imagen: data/images/fresenius_4008_service_manual/P208_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: *Explicación*
* Muestra de volumen UF:
* Valor ADC
* Desplazamiento del tiempo:
* Voltaje analógico (en 0,1 V), convertido al valor en la entrada del PCB LP 632 | 5.4
* Lectura de los entrantes analógicos del CPU II | Fresenius Medical Care
* 4008
* 4/08.03 (TM)
* 5-9. Página 208 del manual.
```
![circuito página 208](data/images/fresenius_4008_service_manual/P208_i0.png)

```metadata
pagina: 208
imagen: data/images/fresenius_4008_service_manual/P208_i1.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: Not used
0 V, IC 12/13, ADC 0 | I: CPU2_NC6 | . Página 208 del manual.
```
![circuito página 208](data/images/fresenius_4008_service_manual/P208_i1.png)

---

## Página 209

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*   **Lectura de los entrantes digitales del CPU I**
*   Explicación:
    *   Todos los monitoreos UF muestran 0000; luz roja, amarilla y verde de tráfico apagada: nivel bajo en latch en PCB LP 633
    *   Todos los monitoreos UF muestran 1111; luz roja, amarilla y verde de tráfico encendida: nivel alto en latch en PCB LP 633
    *   Si se aplica un nivel alto, se suena simultáneamente un alarma sonora que puede ser suprimido presionando la llave del silencio del tono de alarma.
    *   En este caso, la LED del silencio del tono de alarma está encendida.

*   **CPU1: RD DIGITAL INP**
*   I: CPU1_ABG_BYP
*   No utilizado
*   IC 19/7

*   Confirmación
*   llave

*   No utilizado
*   IC 19/8

*   I: CPU1_COND_V84
*   I: CPU1_ABG_ON
*   V84 CD reconocimiento
*   IC 19/2
*   Verificarlo desenchufando/curtciendo los sensores

*   No utilizado
*   IC 19/9

*   LD alarma, canal 1
*   IC 19/3
*   Verificar si el LD está en estado de alarma/alarm-free

*   I: CPU1_V43
*   Válvula 43
*   IC 13/2
*   Verificarlo abriendo/cerrando la válvula

*   I: CPU1_OD_IN
*   LD detectores ópticos
*   IC 19/4
*   Verificar si el OD detecta oscuro/bright

*   I: CPU1_V26
*   Válvula 26
*   IC 13/3
*   Verificarlo abriendo/cerrando la válvula

*   I: CPU1_FL_SWITCH1
*   Botón de flujo de agua
*   IC 19/5
*   Generar deficiencia de agua en modo de calibración: 0
*   Mantener V 41 abierta hasta que el agua salga del tubo de ventilación: 1

*   I: CPU1_V24b
*   Válvula 24b
*   IC 13/4
*   Verificarlo abriendo/cerrando la válvula

*   I: CPU1_CI
*   Pulso de apertura del cámara de equilibrio
*   IC 19/6

### Recursos visuales

```metadata
pagina: 209
imagen: data/images/fresenius_4008_service_manual/P209_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: Explicación:
Todos los monitoreos UF muestran 0000; luz roja, amarilla y verde de tráfico apagada: nivel bajo en latch del PCB LP 633.
Todos los monitoreos UF muestran 1111; luz roja, amarilla y verde de tráfico encendida: nivel alto en latch del PCB LP 633.
Si se aplica un nivel alto, se produce un alerta auditiva simultáneamente. Esta tonalidad puede ser suprimida presionando la tecla Mute del Tono de Alerta. En es. Página 209 del manual.
```
![circuito página 209](data/images/fresenius_4008_service_manual/P209_i0.png)

---

## Página 210

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*   **Valve 24**: Valvula 24
*   **IC 13/5**: IC 13/5
*   **Check by opening/closing the valve**: Verificar por abrir/cerrar la valvula
*   **Concentrate reed contact**: Contacto de concentrado
*   **IC 14/4**: IC 14/4
*   **Actuate rinse chamber/concentrate**: Activar cámara de limpieza/concentrado
*   **reed contact**: Contacto de reed
*   **IC 14/5**: IC 14/5
*   **Check by connecting/removing the cap**: Verificar por conectando/descartando la tapa
*   **Microswitch 138 / connector**: Microswitch 138 / Conector
*   **IC 13/6**: IC 13/6
*   **Acknowledgement of UF pump 1**: Reconocimiento del bombillo de UF 1
*   **Check possible only in the combination menu**: Verificar solo en el menú combinado
*   **Microswitch 138 / connector**: Microswitch 138 / Conector
*   **IC 14/5**: IC 14/5
*   **Check by connecting/removing the cap**: Verificar por conectando/descartando la tapa
*   **LD alarm, channel 2**: Alarma de LD, canal 2
*   **IC 13/7**: IC 13/7
*   **Preparation**: Preparación
*   **Check: initiate an LD alarm**: Verificar: iniciar alarma de LD
*   **Concentrate pressure switch**: Botón de presión del concentrado
*   **IC 14/6**: IC 14/6
*   **Check by increasing/decreasing the pressure at the pressure switch**: Verificar por aumentando/disminuyendo la presión en el botón de presión
*   **Bicarbonate pressure switch**: Botón de presión del bicarbonato
*   **IC 14/7**: IC 14/7
*   **Check by increasing/decreasing the pressure at the pressure switch**: Verificar por aumentando/disminuyendo la presión en el botón de presión
*   **Acknowledgement of UF pump 2**: Reconocimiento del bombillo de UF 2
*   **IC 13/8**: IC 13/8
*   **Power off**: Apagar
*   **IC 14/8**: IC 14/8
*   **Bicarbonate reed contact**: Contacto de reed del bicarbonato
*   **IC 14/2**: IC 14/2
*   **Actuate rinse chamber/bicarbonate reed contact**: Activar cámara de limpieza/bicarbonato contacto de reed
*   **Heparin pump on**: Bombillo de heparina encendido
*   **IC 14/9**: IC 14/9
*   **Switch heparin pump on/off**: Activar/desactivar bombillo de heparina
*   **Microswitch 137 / connector**: Microswitch 137 / Conector
*   **IC 15/2**: IC 15/2

---

## Página 211

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*   **CPU1_SW_ON_OFF**: Actuación del interruptor de encendido del CPU1.
*   **CPU1_SN**: Sensores de presión de sangre en el CPU1.
*   **On/off key on machine**: Llave de encendido/apagado de la máquina.
*   **IC 15/3**: Interruptor de encendido IC 15, tercera sección.
*   **Brief key actuation**: Actuación del interruptor de encendido breve.
*   **Single needle changeover**: Cambio de aguja única.
*   **IC 16/2**: Interruptor de presión de sangre en el CPU1, segunda sección.
*   **Changeover pressure of SN blood pump reached: 0**: Presión alcanzada por la bomba de sangre de aguja única.
*   **CPU1_PWR_FAIL**: Reconocimiento de falla de energía del CPU1.
*   **IC 15/4**: Interruptor de energía IC 15, cuarta sección.
*   **Single needle blood pump recognition connected**: Reconocimiento de la bomba de sangre de aguja única conectada.
*   **IC 16/3**: Interruptor de presión de sangre en el CPU1, tercera sección.
*   **Connect/remove the blood pump (only with the machine off)**: Conectar/desconectar la bomba de sangre (solo con la máquina apagada).
*   **CPU1_SHUNT_OUTP**: Actuación del interruptor de intercambio en el CPU1.
*   **IC 15/5**: Interruptor de intercambio IC 15, quinta sección.
*   **Both lines in the interlock shunt and interlock shunt closed: 0**: Ambas líneas del interruptor de intercambio y el interruptor de intercambio cerradas: 0.
*   **CPU1_BPSB_ART**: Confirmación de parada del bombeo arterial en el CPU1.
*   **IC 16/4**: Interruptor de parada del bombeo arterial IC 16, cuarta sección.
*   **Actuation of Start/Stop key on the arterial blood pump**: Actuación de la llave de encendido/apagado del bombeo arterial.
*   **CPU1_SHUNT_INP**: Actuación del interruptor de intercambio en el CPU1.
*   **IC 15/6**: Interruptor de intercambio IC 15, sexta sección.
*   **Red line only in the interlock shunt and interlock shunt closed: 0**: Línea roja solo en el interruptor de intercambio y el interruptor de intercambio cerrado: 0.
*   **CPU1_BPUS_ART**: Parada del bombeo arterial en el CPU1.
*   **IC 16/5**: Interruptor de parada del bombeo arterial IC 16, quinta sección.
*   **Arterial blood pump alarm field on: 0**: Campo de alarma del bombeo arterial encendido: 0.
*   **(cleared by pressing the Start/Stop key on the blood pump)**: Desactivación del campo de alarma del bombeo arterial presionando la llave de encendido/apagado del bombeo.
*   **CPU1_SHUNT**: Actuación del interruptor de intercambio en el CPU1.
*   **IC 15/7**: Interruptor de intercambio IC 15, séptima sección.
*   **Open/close interlock shunt**: Apertura/cierre del interruptor de intercambio.
*   **CPU1_BPSB_VEN**: Confirmación de parada del bombeo venoso en el CPU1.
*   **IC 16/6**: Interruptor de parada del bombeo venoso IC 16, sexta sección.
*   **Actuation of the Start/Stop key on the venous blood pump**: Actuación de la llave de encendido/apagado del bombeo venoso.
*   **CPU1_SERV_EN**: No utilizado.
*   **IC 15/8**: Interruptor de servicio IC 15, octava sección.
*   **CPU1_BPUS_VEN**: Parada del bombeo venoso en el CPU1.
*   **CPU1_LEV_SIGNAL**: Señal de nivel en el CPU1.

### Recursos visuales

```metadata
pagina: 211
imagen: data/images/fresenius_4008_service_manual/P211_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano:  | I: CPU1_BPSB_ART. Página 211 del manual.
```
![circuito página 211](data/images/fresenius_4008_service_manual/P211_i0.png)

---

## Página 212

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*Hepatina bomba de alarma*
IC 16/8
Generar un alarmado de hepatina bomba
(ejemplo: bloqueando la pestaña del slide de la aguja)

No utilizado
IC 20/7

*Alarma de bicarbonato no utilizada*
IC 20/8

*Nivel de bicarbonato*
IC 16/9
Verificarlo removiendo/curtciendo los contactos del sensor

*Pulso de presión del BIBAG*
IC 20/9
Verificarlo aumentando/decreasing la presión en el pulso de presión del BIBAG

*Alarmado externo*
IC 20/2
Liberación de un alarmado externo

*Modo de servicio no utilizado*
IC 21/2

*Dialisis/calibración cambio de estado*
IC 20/3
Restar el interruptor de servicio

*Activación del HDF en*
IC 21/3
Actuación del interruptor HDF On/Off

*Raizar el nivel de LD*
IC 20/4
Presionar la tecla “Aumentar nivel”

*Reconocimiento, válvula 102*
IC 21/4
Abrir/cerrar la válvula

*Disminuir el nivel LED*
IC 29/5
Preparación:
Alarmado de LD libre, configurar CLAMP_CTRL
(CPU1: WR DIGIT. OUTP) a 1
Verificarlo presionando la tecla “Disminuir nivel”

*Reconocimiento, válvula 104*
IC 21/5
Abrir/cerrar la válvula

*Alarma de desequilibrio de sodio no utilizada*
IC 20/6

*Alarma de desequilibrio de calcio no utilizada*
IC 21/6

---

## Página 213

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

# CPU1

## Señales y Interruptores

### CPU1_HEAT_CLK
IC 21/7

### CPU1_LATCH7_FREE7
Not used
IC 7/8

### CPU1_BYP_REQ
IC 21/8

### CPU1_LATCH7_FREE8
Not used
IC 7/9

### CPU1_CLP_REQ
IC 21/9

### CPU1_DIP1:00011100
DIP switch CPU I/array I
P.C.B. LP 631/IC 12/2 to 9
La posición de los interruptores es mostrada en la pantalla alfanumérica (1: interruptor "ENCENDIDO")

### CPU1_LATCH7_FREE1
Not used
IC 7/2

### CPU1_DIP2: 00000000
DIP switch CPU I/array II
P.C.B. LP 631/IC 13/2 to 9
La posición de los interruptores es mostrada en la pantalla alfanumérica (1: interruptor "ENCENDIDO")

### CPU1_LATCH7_FREE3
Not used
IC 7/4

### CPU1_KEY_TESTING
Touch panel test
P.C.B. LP 635/IC 73/2 to 6
La tecla presionada se muestra en la pantalla alfanumérica, el LED adyacente a la tecla está encendido.

### CPU1_LATCH7_FREE4
Not used
IC 7/5

### CPU1_RCU_KEY_TEST
Touch panel test for the remote control
RCU 4008.
La tecla presionada se muestra en la pantalla alfanumérica, el LED adyacente a la tecla está encendido.

### CPU1_LATCH7_FREE6
back to menu ?

Not used
IC 7/7

### Recursos visuales

```metadata
pagina: 213
imagen: data/images/fresenius_4008_service_manual/P213_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: *Verificación del panel de tacto para el control remoto RCU 4008*

La tecla presionada se muestra en la pantalla alfanumérica, y la LED adyacente a la tecla se ilumina. 

| I: CPU1_RCU_KEY_TEST |. Página 213 del manual.
```
![circuito página 213](data/images/fresenius_4008_service_manual/P213_i0.png)

---

## Página 214

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*   **Lectura de los entrantes digitales del CPU II**
    *   Explicación: Todos los monitoreos UF muestran 0000; luz roja, amarilla y verde de tráfico apagada: nivel bajo en latch en PCB LP 632
    *   Todos los monitoreos UF muestran 1111; luz roja, amarilla y verde de tráfico encendida: nivel alto en latch en PCB LP 632
    *   Si se aplica un nivel alto, se suena simultáneamente un alarma sonora. Esta tonalidad puede ser suprimida presionando la llave del silencio del tono de alarma.
    *   En este caso, la LED del silencio del tono de alarma está encendida.

*   **CPU2: RD DIGITAL INP**
    *   I: CPU2_V26
        *   Reconocimiento, válvula 26
        *   IC 4/9, abrir/cerrar la válvula
    *   Confirmación
        *   Llave de confirmación
    *   I: CPU2_NC3
        *   No utilizado
        *   IC 4/2
            +   Reconocimiento, válvula 43
            +   IC 5/2, abrir/cerrar la válvula

*   **CPU2: RD DIGITAL INP (CONTINÚO)**
    *   I: CPU2_UF_P1
        *   Reconocimiento, bomba UF 1
        *   IC 4/3
            +   Cambio de tasa de bombeo del sangrado SN/HDF
            *   IC 5/3
    *   I: CPU2_ACKN_AIRSEP
        *   Reconocimiento, separación de aire
        *   IC 4/4
            +   Apagado
            *   IC 5/4
    *   I: CPU2_FL_SWITCH+5V
        *   Reconocimiento, interruptor de flujo + 5V
        *   IC 5/5
            +   Generar una deficiencia de agua en el modo de calibración = 0
            *   Abrir V41 hasta que la agua salga del tubo de ventilación = 1
    *   I: CPU2_UF_P2
        *   Reconocimiento, bomba UF 2
        *   IC 4/5
    *   I: CPU2_CI
        *   Pulso de activación de la cámara de equilibrio
        *   IC 4/6
    *   I: CPU2_LDA1
        *   Alarma de LD, canal 1
        *   IC 5/6, alarma/LD libre

### Recursos visuales

```metadata
pagina: 214
imagen: data/images/fresenius_4008_service_manual/P214_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: Explicación:
Todos los monitoreos UF muestran 0000; luz roja, amarilla y verde de tráfico apagada: nivel bajo en latch del PCB LP 632
Todos los monitoreos UF muestran 1111; luz roja, amarilla y verde de tráfico encendida: nivel alto en latch del PCB LP 632
Si se aplica un nivel alto, se produce un alarma auditiva simultáneamente. Esta tonalidad puede ser suprimida presionando la tecla Mute del Tono de Alarma. En este. Página 214 del manual.
```
![circuito página 214](data/images/fresenius_4008_service_manual/P214_i0.png)

---

## Página 215

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*   LD alarm, channel 2
    IC 5/7
*   Preparación:
    *   LD alarm-free y establecer CLAMP_CTRL
        (CPU1: WR DIGIT. OUTP) a 1
    Verificar: generar un LD alarm
*   Aceptación, control especial del venotoma
    IC 6/5
*   Verificar al configurar BPST_VEN
    (CPU1: WR DIGIT. OUTP) a 1/0

*   Venosa blood pump revolution stop
    IC 6/6
*   Preparación:
    *   Establecer SNST (CPU1: WR DIGIT. OUTP)
        a 1 y esperar al campo de alarma del venotoma
    Verificar: limpiar el campo de alarma presionando la tecla Start/Stop en el venotoma

*   Venosa blood pump stop confirmation
    IC 5/8
*   Actuación de la tecla Start/Stop en el venotoma

*   Arterial blood pump stop confirmation
    IC 5/9
*   Actuación de la tecla Start/Stop en el arteriotoma

*   Single needle blood pump recognition connected
    IC 6/7
*   Conectar/desconectar el venotoma (con la máquina apagada solo)

*   No utilizado
    IC 6/2

*   Raise LD level
    IC 6/8, presionar la tecla "Raise level"
*   Aceptación, control especial del arteriotoma
    IC 6/3
*   Verificar al configurar BPST_ART
    (CPU1: WR DIGIT. OUTP) a 1/0

*   Lower LD level
    IC 6/9
*   Preparación:
    *   LD alarm-free, establecer CLAMP_CTRL
        (CPU1: WR DIGIT. OUTP) a 1
    Verificar: presionar la tecla "Lower level"

*   Arterial blood pump revolution stop
    IC 6/4
*   Campo de alarma del arteriotoma en = 0
    (limpiado presionando la tecla Start/Stop en el venotoma)

*   Concentrate reed contact
    IC 7/2
*   Actuar la cámara de limpieza/concentración de la reed

---

## Página 216

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

# Uso del servicio de CPU2

## Cambio de modo de servicio

*   IC 7/3: Cambiar el dialisis/calibración
*   IC 8/3: Resetar el interruptor de servicio

## Bicarbonato reed contact

*   IC 7/4: Activar la cámara de rinso/bicarbonato
*   reed contact

## Cambio de calentamiento

*   IC 8/4: Verificar al establecer HOT_RINSE (CPU1: WR DIGIT. OUTP) en 0/1

## Bicarbonato presión

*   IC 7/5: Verificar aumentando/descendiendo la presión en el interruptor de presión
*   LD detector óptico
*   IC 8/5: Luz/dark del detector óptico

## Control de aguja única

*   IC 8/6: Control de aguja única
*   IC 7/6:

## Salida de shunt

*   IC 8/7: Salida de shunt
*   24-V switch
*   IC 8/7:

## Cambio de aguja única

*   IC 8/8: Cambio de aguja única
*   SN switching presión alcanzada: 0

## Interruptor de intercambio de shunt

*   IC 7/8: Interruptor de intercambio de shunt
*   Red línea solo en el interruptor de intercambio de shunt y:
*   intercambio de shunt cerrado: 0

## Reacción térmica

*   IC 8/9: Reacción térmica
*   Acknowledgement, heater relay

## Interruptor de intercambio de shunt

*   IC 7/9: Interruptor de intercambio de shunt
*   Abierto/cerrado el interruptor de intercambio de shunt

## DIP switch CPU II/array I

*   IC 9/2 a 9: DIP switch position shown on the alphanumeric display
*   (1: DIP switch "ON")

## Bicarbonato encendido

*   IC 8/2: No utilizado

---

## Página 217

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado



I: CPU2_DIP2: 11000001

DIP switch CPU II/array II
IC 10/2 to 9
DIP switch position shown on the
alphanumeric display
(1: DIP switch „ON“)



back to menu ?



Confirm
key



CPU2: RD DIGITAL INP

5-18

4008
4/08.03 (TM)

### Recursos visuales

```metadata
pagina: 217
imagen: data/images/fresenius_4008_service_manual/P217_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: DIP switch CPU II/array II
IC 10/2 to 9
DIP switch position shown on the
alphanumeric display
(1: DIP switch „ON“) | I: CPU2_DIP2: 11000001 | . Página 217 del manual.
```
![imagen general página 217](data/images/fresenius_4008_service_manual/P217_i0.png)

---

## Página 218

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*   **Uso de los salidas analógicas del CPU I**
    *   **Display de la tasa UF**: valor de DAC (que se puede cambiar con: 4008/E/B: ▲▼ UF Rate, 4008 H/S: +/–)
    *   **Display de tiempo restante**: voltaje analógico en el PCB LP 634, en 0.1 V

*   **CPU1: WR ANALOG OUTP**
    *   O: CPU1_DAC_X2

*   **No utilizado**
    *   IC 53/4
        *   0 a 5 V (X634R/C13, 0 a 5 V)

*   **Confirmación**
    *   Tecla de confirmación

*   **CPU1: TEMP_SET**
    *   O: CPU1_TEMP_SET

*   **CPU1: STEUER_EP**
    *   Valor especificado para la temperatura
        *   IC 53/9
            *   0 a 5 V (X634R/C20, 0.2 a 10 V)

*   **CPU1: SPEED_SET**
    *   IC 53/3
        *   0 a 4.4 V (X634L/ entre A, B, C 27 y A, B, C 28, 0 a 21 V)

*   **CPU1: DAC_DIM**
    *   O: CPU1_DAC_DIM

*   **CPU1: STEUER_FP**
    *   IC 53/2
        *   0 a 4.4 V (X634L/ entre A, B, C 29 y A, B, C 30, 0 a 21 V)

*   **CPU1: TEMP_ADJ**
    *   O: CPU1_TEMP_ADJ

*   **CPU1: DAC_BLL**
    *   O: CPU1_DAC_BLL

*   **CPU1: BIBAG_TEMP_AJ**
    *   Calibración de voltaje para temperatura
        *   IC 53/5
            *   0 a 5 V (X634R/A13, 0 a 5 V)

*   **CPU1: WR ANALOG OUTP**
    *   O: CPU1_BIBAG_TEMP_AJ

### Recursos visuales

```metadata
pagina: 218
imagen: data/images/fresenius_4008_service_manual/P218_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: *Explicación de la tasa de UF*
Muestra la tasa de UF: valor del DAC (que se puede cambiar con: 4008/E/B: ▲▼ Tasa de UF, 4008 H/S: +/–)

*Muestro el tiempo restante*
Muestra el tiempo restante: tensión analógica en PCB LP 634, en 0.1 V | 5.7. Página 218 del manual.
```
![circuito página 218](data/images/fresenius_4008_service_manual/P218_i0.png)

```metadata
pagina: 218
imagen: data/images/fresenius_4008_service_manual/P218_i1.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: Speed setting, flow pump
IC 53/2
0 to 4.4 V (X634L/ between A, B, C 29
and A, B, C 30, 0 to 21 V) | O: CPU1_STEUER_FP | . Página 218 del manual.
```
![circuito página 218](data/images/fresenius_4008_service_manual/P218_i1.png)

---

## Página 219

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*   **Escribir los salidas analógicas del CPU II**
    *   Explicación:
        UF Rate display:
        Valor de DAC (que se puede cambiar con: 4008/E/B: ▲▼ UF Rate, 4008 H/S: +/–)
        Time Left display:
        Voltaje analógico en PCB LP 632, en 0.1 V

*   **CPU2: WR ANALOG OUTP**
    *   O: CPU2_HIGH_RES_OP
    *   Control de voltaje OP para una mayor resolución del presión dialisada
    IC 11/20, 0 a 10 V

*   **CPU2: WR ANALOG OUTP**
    *   O: CPU2_TEMP_DET_ADJ
    *   Detuning, temperatura display
    IC 11/2, 0 a 10 V (X632/A23, 0 a 10 V)

*   **CPU2: WR ANALOG OUTP**
    *   O: CPU2_DIAL_DET_ADJ
    *   Detuning, presión dialisada display
    IC 11/1, 0 a 10 V (X632/C 20, 0 a 10 V)

*   **CPU2: WR ANALOG OUTP**
    *   O: CPU2_P_ADS_DET
    *   No utilizado
    IC 11/20, 0 a 10 V (X632/A 20, 0 a 10 V)

*   **CPU2: WR ANALOG OUTP**
    *   O: CPU2_PV_DET
    *   Detuning, presión venosa
    IC 11/20, 0 a 10 V (X632/C 18, 1 a 9 V)

*   **CPU2: WR ANALOG OUTP**
    *   O: CPU2_PA_DET
    *   Detuning, presión arterial
    IC 11/19, 0 a 10 V (X632/A 17, 4 a 7 V)

*   **CPU2: WR ANALOG OUTP**
    *   O: CPU2_COND_DET
    *   Detuning, CD display
    IC 11/19, 0 a 10 V (X632/A 21, 0 a 10 V)

### Recursos visuales

```metadata
pagina: 219
imagen: data/images/fresenius_4008_service_manual/P219_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: *Explicación de la tasa de UF*
Muestra la tasa de UF:
* Valor del DAC (que se puede cambiar con: 4008/E/B: ▲▼ UF Rate, 4008 H/S: +/–)*
*Muestra el tiempo restante:*
*La tensión analógica en el PCB LP 632, en 0.1 V | 5.8*
*Escribir los salidas analógicas del CPU II | 5-20*

Nota: Se ha conservado la estructura y el contenido original del texto sin agregar ni eliminar información.. Página 219 del manual.
```
![circuito página 219](data/images/fresenius_4008_service_manual/P219_i0.png)

```metadata
pagina: 219
imagen: data/images/fresenius_4008_service_manual/P219_i1.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: **Voltage de control de operación**

Para una mayor resolución del presión del diálisis

* IC 11/20, 0 a 10 V 
| O: CPU2_HIGH_RES_OP |
* CPU2: Salida Analógica de WR. Página 219 del manual.
```
![circuito página 219](data/images/fresenius_4008_service_manual/P219_i1.png)

---

## Página 220

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*   UF Rate display:
    *   0000 = no activo
    *   1111 = activo (nivel de PCB LP 634)
    *   (puede ser cambiado con: 4008/E/B: ▲▼ UF Rate, 4008 H/S: +/–)

*   CPU1: WR DIGIT. OUTP

    O: CPU1\_V33

    *   Valve 33
        IC 12/17

*   Confirm
    key

*   CPU1: WR DIGIT. OUTP

    O: CPU1\_V24

    *   Valve 24
        IC 10/19

*   Valve 34
    IC 12/16

*   CPU1: WR DIGIT. OUTP

    O: CPU1\_V34

    *   Valve 34
        IC 12/16

*   CPU1: WR DIGIT. OUTP

    O: CPU1\_V24B

    *   Valve 24b
        IC 10/13

*   Valve 35
    IC 12/15

*   CPU1: WR DIGIT. OUTP

    O: CPU1\_V35

    *   Valve 35
        IC 12/15

*   CPU1: WR DIGIT. OUTP

    O: CPU1\_V26

    *   Valve 26
        IC 10/18

*   Valve 36
    IC 12/14

*   CPU1: WR DIGIT. OUTP

    O: CPU1\_V36

    *   Valve 36
        IC 12/14

*   CPU1: WR DIGIT. OUTP

    O: CPU1\_V130

    *   Valve 130
        IC 10/17

*   Valve 37
    IC 12/13

*   CPU1: WR DIGIT. OUTP

    O: CPU1\_V37

    *   Valve 37
        IC 12/13

*   CPU1: WR DIGIT. OUTP

    O: CPU1\_V30

    *   Valve 30
        IC 7/16

*   Valve 38
    IC 12/12

*   CPU1: WR DIGIT. OUTP

    O: CPU1\_V38

    *   Valve 38
        IC 7/16

*   CPU1: WR DIGIT. OUTP

    O: CPU1\_V31

    *   Valve 31
        IC 12/19

*   Valve 41
    IC 7/13

    (Después de un intervalo corto, la válvula cierra automáticamente para evitar que el agua se desbordara.)

*   CPU1: WR DIGIT. OUTP

    O: CPU1\_V32

    *   Valve 32
        IC 12/18

---

## Página 221

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*   **O:** CPU1\_V43
    *   **Valve 43**
        *   **IC 7/15**

*   **O:** CPU1\_V102
    *   **Valve 102**
        *   **IC 10/12** (Activación de la válvula es posible solo si se solicita un enjuague obligatorio.)

*   **O:** CPU1\_V84
    *   **Valve 84**
        *   **IC 7/18** (Nota: Después de activar la válvula V84, el enjuague es obligatorio.)

*   **O:** CPU1\_V104
    *   **Valve 104**
        *   **IC 7/14** (Activación de la válvula es posible solo si se solicita un enjuague obligatorio.)

*   **O:** CPU1\_V86
    *   **Valve 86**
        *   **IC 7/17**

*   **O:** CPU1\_V126
    *   (No utilizado)

*   **O:** CPU1\_V87
    *   **Valve 87**
        *   **IC 10/15** (No utilizado)

*   **O:** CPU1\_V91
    *   **Valve 91**
        *   **IC 10/14** (Nota: Cuando se sale de esta opción, la válvula se cerrará.)

*   **O:** CPU1\_V172
    *   (No utilizado)

*   **O:** CPU1\_V99
    *   **Valve 99**
        *   **IC 7/19** (Nota: Cuando se sale de esta opción, la válvula se cerrará.)

*   **O:** CPU1\_AIR_SEP_PUMP
    *   **Air separation pump**
        *   **IC 4/18, 19** (1111: horario)
        *   (Nota: Cuando se sale de la opción, el ASP detiene)

*   **O:** CPU1\_V100
    *   **Valve 100**
        *   **IC 4/17** (Nota: Cuando se sale de esta opción, la válvula se cerrará.)

---

## Página 222

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*   F01: CPU1_STOP_EP
*   F02: CPU1_FILL_ONE_CHAM
*   F03: Stopping of the degassing pump
*   F04: CPU1_STOP_FP
*   F05: Stopping of the flow pump
*   F06: Emptying of a balancing chamber compartment
*   F07: Emptying program
*   F08: Activation of UF pump 1
*   F09: Step number of concentrate pump
*   F10: Activation of UF pump 2
*   F11: Step number of bicarbonate pump
*   F12: Not used
*   F13: Flow on
*   F14: Alarm tone
*   F15: Warning tone
*   F16: Fill program
*   F17: Infosound
*   F18: Emptying program
*   F19: Changeover of dead time of balancing chamber

---

## Página 223

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*   O: CPU1_EN_IN_PULSE
*   O: CPU1_CPU_OFF
*   Cambio de modo, "Eigentakt"
*   IC 5/16 set to 0: "Eigentakt"; a 1:
    *   Aumento del corriente de cambio
*   Apagado automático
*   IC 13/18
    En posición 1, la máquina se apaga
*   O: CPU1_BC_PULSE
*   O: CPU1_EN_PF_AT
*   Cambio de cámara de equilibrio
*   IC 5/15
*   Liberación del alarme de falla de energía auditivo
*   IC 13/17
    Preparación: set WD_SET
    (CPU2: WR DIGIT. OUTP)
    Verificación: con EN_PF_AT set to 0/1, el
    alarme de falla de energía puede ser activado o desactivado
*   O: CPU1_EN_STEP_PULS
*   Cambio de galera
*   IC 5/14
*   O: CPU1_PIC_RA3
*   O: CPU1_BC_FUNCTION
*   No utilizado
*   IC 13/16
*   Activación de la cámara de equilibrio gal
*   IC 5/13
*   O: CPU1_PROG_LOG1
*   O: CPU1_STEPPER_PULS
*   Lógica de programa 1, bomba HDF
*   IC 13/14
    (0: velocidad 200; 1: velocidad 400)
*   "Eigentakt"
*   IC 5/12
*   O: CPU1_FL_SWITCH_EN
*   O: CPU1_PROG_LOG2
*   Liberación de V41
*   IC 7/12
    Verificación:
        Set level to 1 and float switch down:
            V 41 open
        Set level to 0 and float switch down:
            V 41 closed
*   Lógica de programa 2, bomba HDF
*   IC 13/13
    (0: velocidad 200; 1: velocidad 150)
*   O: CPU1_VENT_VALVE
*   Válvula de ventilación
*   IC 13/12
*   O: CPU1_SNST
*   Control de aguja única
*   IC 13/19
    Preparación:
        LD alarm-free and set CLAMP_CTRL
        (CPU1: WR DIGIT. OUTP) to 1
    Verificación:
        SNST set to 1: como pronto se alcanza la presión de cambio, el
        bombeo de sangre venosa comienza

---

## Página 224

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*   **Arma de alarma del CPU1**: CPU1_CLR_ALARM
*   **Modo de emergencia del sistema de bombeo sanguíneo arterial**: CPU1_BPSST_ART
*   **Apagado del sistema de bombeo sanguíneo arterial**: CPU1_BPST_VEN
*   **Control de la válvula de compresión**: CPU1_CLAMP_CTRL
*   **Cambio de temperatura, calefacción**: CPU1_HOT_RINSE
*   **Control especial del bombeo de sangre venosa**: CPU1_BPST_VEN
*   **Prueba de la batería**: CPU1_TEST_BATT
*   **Apagado del sistema de bombeo sanguíneo venoso**: CPU1_BPSST_VEN
*   **Relé de la batería**: CPU1_CPU_AKKU
*   **Bloqueo del calentador**: CPU1_HEAT_OFF
*   **Alerta de alarma del CPU1**: CPU1_BL_ALARM
*   **Llamada de personal**: CPU1_STAFF_CALL
*   **Indicador de tráfico amarillo**: CPU1_TL_YELLOW
*   **Indicador de tráfico rojo**: CPU1_TL_RED
*   **Indicador de tráfico verde**: CPU1_TL_GREEN

---

## Página 225

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*   Página 225
*   Uso del texto: texto principal de página
*   Fragmento: 1/1

Texto:
*   O: PUMP FASTER
*   O: CPU1_ACKN_BL_ALARM
*   No utilizado
*   O: CPU1_BP_FASTER
*   4008 H/S:
*   Aumentar la tasa de bombeo del sangre +
*   (RCU 4008)
*   LP 649/X4.4; LP 635/X4.4;
*   LP 922/X5.4; LP 924/X6.4
*   O: CPU1_DISPLAY_TEST
*   Todos los indicadores LED se prueban.
*   El display en el monitoreo UF cuenta desde 1 hasta 0.
*   O: PUMP SLOWER
*   O: CPU1_BP_SLOWER
*   4008 H/S:
*   Volver a la menú ?
*   Disminuir la tasa de bombeo del sangre –
*   (RCU 4008)
*   LP 649/X4.5; LP 635/X4.5;
*   LP 922/X5.5; LP 924/X6.5
*   Confirmar
*   clave
*   CPU1: WR DIGIT. OUTP
*   O: CPU1_OVERLAP_VALUE
*   Carga del contador de tiempo muerto
*   IC 3/12 a 19
*   (DAC ajustable desde 0 hasta 255)
*   O: CPU1_V_ADS
*   No utilizado
*   O: CPU1_NC_I
*   No utilizado
*   O: CPU1_NC_II
*   No utilizado
*   O: CPU1_NC_III
*   No utilizado
*   O: CPU1_ACKN_FLOW
*   No utilizado
*   5-26

*   4008
*   4/08.03 (TM)

### Recursos visuales

```metadata
pagina: 225
imagen: data/images/fresenius_4008_service_manual/P225_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: * Todos los indicadores LED se prueban.
* La pantalla del monitoreo UF cuenta desde 1 hasta 0. | O: CPU1_DISPLAY_TEST |. Página 225 del manual.
```
![circuito página 225](data/images/fresenius_4008_service_manual/P225_i0.png)

---

## Página 226

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*   **Uso del UF Rate**: 0000 = no activo, 1111 = activo (nivel de PCB LP 632) (puede ser modificado con: 4008/E/B: ▲▼ UF Rate, 4008 H/S: +/–)
*   **CPU2: WR DIGIT. OUTP**: O: CPU2_UF_P_CTRL
*   **Activación del bombeo de UF**: IC 24/14, cambio nivel 0/1 = 1 golpe
    Preparación: establecer CPU2_UF_P_EN a 1.
*   **Confirmación**: pulsar el botón de confirmación
*   **CPU2_WD_RES**: O: CPU2_WD_RES
*   **Reseteo del watchdog**: IC 24/18
    Preparación:
        *   Establecer WD_SET (CPU2: WR DIGIT. OUTP) a 0, luego a 1 nuevamente.
        *   Verificar:
            *   Establecer brevemente WD_RES a 0; al volver a 1, el WD relé se conecta.
*   **CPU2_UF_P_EN**: O: CPU2_UF_P_EN
*   **Liberación de los bombeadores de UF**: IC 24/13
*   **CPU2_CPU2_ALARM**: O: CPU2_CPU2_ALARM
*   **Liberación del tono de alarma por CPU II**: IC 24/12
*   **CPU2_WD_SET**: O: CPU2_WD_SET
*   **Establecimiento del watchdog**: IC 24/17
    *   Relé del watchdog cae, 24 V se apaga, se suena un señal audible.
        *   Para desactivar el alarma, apagar y encender la máquina nuevamente.
        *   De lo contrario, la calibración no es posible.
*   **CPU2_UF_P2_CTRL**: O: CPU2_UF_P2_CTRL
*   **Activación del bombeador de UF-Pump 2**: IC 24/11, cambio nivel 0/1 = 1 golpe
    Preparación: establecer CPU2_UF_P_EN a 1.
*   **CPU2_V24_EN**: O: CPU2_V24_EN
*   **Activación del voltaje V 24**: IC 24/16
    *   Preparación: activar el voltaje V 24 (CPU1: WR DIGIT. OUTP).
        *   Verificar: apagar y encender el valvula con V 24_EN.
*   **Analog switch for P_ADS_DET**: IC 20/13 (X632/A20)
*   **CPU2_4066_ENABLE_1**: O: CPU2_4066_ENABLE_1
*   **Activación del voltaje +10-V de referencia**: IC 27/5
*   **CPU2_V24B_EN**: O: CPU2_V24B_EN
*   **Liberación del voltaje V24b**: IC 24/15
    *   Preparación: activar el voltaje V 24B (CPU1: WR DIGIT. OUTP).
        *   Verificar: apagar y encender la valvula con V 24B_EN.
*   **CPU2_4066_ENABLE_3**: O: CPU2_4066_ENABLE_3
*   **Analog switch for PV_DET**: IC 20/6 (X632/C18)

### Recursos visuales

```metadata
pagina: 226
imagen: data/images/fresenius_4008_service_manual/P226_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: *Explicación*
* Muestra de tasa de UF:
+ 0000 = no activa
+ 1111 = activa (nivel de PCB LP 632)
*(Puede ser modificado con: 4008/E/B: ▲▼ Tasa UF, 4008 H/S: +/–)* | 5.10. Página 226 del manual.
```
![circuito página 226](data/images/fresenius_4008_service_manual/P226_i0.png)

```metadata
pagina: 226
imagen: data/images/fresenius_4008_service_manual/P226_i1.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: *Alarm de alerta liberado por el procesador CPU II*
 
 IC 24/12 | O: CPU2_CPU2_alarm |. Página 226 del manual.
```
![circuito página 226](data/images/fresenius_4008_service_manual/P226_i1.png)

---

## Página 227

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*   **CPU2_4066_ENABLE_4**: Control de activación del CPU2_4066
*   **CPU2_CLAMP_CTRL**: Control de control de la válvula de clamping
*   **Analog switch for PA_DET**: Selección analógica para el detectador de presión arterial
*   **IC 20/12 (X632/A17)**: IC 20/12 del X632/A17
*   **Clamp control, air detector**: Control de clamping y detectador de aire
*   **X632/C10**: X632/C10
*   **Preparation: LD in no alarm state**: Preparación: estado de alarma negativo del LD
*   **CPU2_4066_ENABLE_5**: Control de activación del CPU2_4066
*   **CPU2_NC5**: No controlado NC5
*   **Analog switch, not used**: Selección analógica no utilizada
*   **IC 27/13**: IC 27/13
*   **Not used**: No utilizado
*   **X632/B25**: X632/B25
*   **CPU2_4066_ENABLE_6**: Control de activación del CPU2_4066
*   **CPU2_NC7**: No controlado NC7
*   **Analog switch for COND_DET**: Selección analógica para el detectador de condición
*   **IC 20/5 (X632/A21)**: IC 20/5 del X632/A21
*   **Not used**: No utilizado
*   **X632/B10**: X632/B10
*   **CPU2_4066_ENABLE_7**: Control de activación del CPU2_4066
*   **CPU2_BLL_DET**: Control de detectador de BLL
*   **IC 27/6**: IC 27/6
*   **Detuning of blood leak detector**: Ajuste de la detección de pérdida sanguínea
*   **X632/A25**: X632/A25
*   **CPU2_4066_ENABLE_8**: Control de activación del CPU2_4066
*   **CPU2_SN_EN**: Control de activación de la aguja única
*   **IC 27/12**: IC 27/12
*   **Release of single needle**: Liberación de la aguja única
*   **X632/C19**: X632/C19
*   **CPU2_SN_ART**: Control de la aguja única arterial
*   **CPU2_NC10**: No controlado NC10
*   **Single needle control, arterial**: Control de la aguja única arterial
*   **X632/A15**: X632/A15
*   **Not used**: No utilizado
*   **X632/B4**: X632/B4
*   **CPU2_LDSA**: Control de la detección del sensor LD ultrasonico
*   **CPU2_V26**: Control de la válvula 26
*   **X632/C16**: X632/C16
*   **Preparation: LD alarm-free and set CLAMP_CTRL (CPU1: WR DIGIT. OUTP) to 1.**: Preparación: estado de alarma negativo del LD y configuración de la válvula de clamping en el CPU1
*   **Check: by setting LDSA to 1, the clamp at the LD closes.**: Verificación: al establecer LDSA a 1, la válvula se cierra en el LD.
*   **Valve 26**: Válvula 26
*   **X632/A6**: X632/A6
*   **CPU2_V42**: Control de la válvula 42
*   **Not used**: No utilizado
*   **X632/C4**: X632/C4
*   **CPU2_ODSA**: Control de la detección del sensor LD óptico
*   **CPU2_V43**: Control de la válvula 43
*   **X632/C5**: X632/C5

---

## Página 228

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*   Vent valve, Diasafe
    X632/B5
*   P.C.B. LP 632, LED 6
    IC 21/14
*   Heater relay
    X632/A9
*   Not used
    X632/B9
*   Confirm
    key
    X632/C6
*   CPU2: WR DIGIT. OUTP

### Recursos visuales

```metadata
pagina: 228
imagen: data/images/fresenius_4008_service_manual/P228_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: P.C.B. LP 632, LED 8
IC 21/12 | O: CPU2_LED8 | . Página 228 del manual.
```
![circuito página 228](data/images/fresenius_4008_service_manual/P228_i0.png)

---

## Página 229

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*   **Escribir y leer los salidos digitales del CPU I**
    *   Explicación: 
        *   Pantalla de volumen UF:
            *   Aceptación/inicio (en caso de 1111, las tres luces de la luz de tráfico también se iluminan)
        *   Pantalla de tasa UF:
            *   Activación/salida (puede ser modificada con: 4008/E/B: ▲▼ UF Tasa, 4008 H/S: +/–)

*   **CPU1: COMBINATION**
    *   CPU 1_COMBI: V104
        *   Valvula 104
            *   Activación, P.C.B. LP 634/IC 7/14
            *   Aceptación, P.C.B. LP 633/IC 21/5
            *   (La activación de la valvula es posible solo si no se solicita un enjuague obligatorio)

*   **CPU1: COMBINATION**
    *   CPU 1_COMBI: V24
        *   Valvula 24
            *   Activación, P.C.B. LP 634/IC 10/19
            *   Aceptación, P.C.B. LP 633/IC 13/5

*   **CPU1: COMBINATION**
    *   CPU 1_COMBI: UF1_PUMP
        *   Bomba de UF 1
            *   Activación, P.C.B. LP 634/IC 4/14
            *   Aceptación, P.C.B. LP 633/IC 13/6
            *   (Cuando se establece desde 0 a 1 = 1 golpe; la aceptación es un breve cambio a 1)

*   **CPU1: COMBINATION**
    *   CPU 1_COMBI: V24B
        *   Valvula 24b
            *   Activación, P.C.B. LP 634/IC 10/13
            *   Aceptación, P.C.B. LP 633/IC 13/4

*   **CPU1: COMBINATION**
    *   CPU 1_COMBI: AIR_SEP
        *   Separador ASP
        *   CPU 1_COMBI: V26
            *   Valvula 26
                *   Activación, P.C.B. LP 634/IC 10/18
                *   Aceptación, P.C.B. LP 633/IC 13/3

*   **CPU1: COMBINATION**
    *   CPU 1_COMBI: V43
        *   Valvula 43
            *   Activación, P.C.B. LP 634/IC 7/15
            *   Aceptación, P.C.B. LP 633/IC 13/2

*   **CPU1: COMBINATION**
    *   CPU 1_COMBI: V102
        *   Valvula 102
            *   Activación, P.C.B. LP 634/IC 10/12
            *   Aceptación, P.C.B. LP 633/IC 21/4
            *   (La activación de la valvula es posible solo si no se solicita un enjuague obligatorio)

### Recursos visuales

```metadata
pagina: 229
imagen: data/images/fresenius_4008_service_manual/P229_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: *Explicación de la pantalla de volumen de UF*
Muestra el volumen actual de UF.
*Reconocimiento/Aceptación (en caso de 1111, las tres luces del semáforo de tráfico también se iluminan)*
*Pantalla de tasa de UF*
Muestra la tasa actual de UF.
*Activación/Salida (puede ser modificada con: 4008/E/B: ▲▼ UF Tasa, 4008 H/S: +/–)* | 5.11
*Escribir/Leer los salidos digitales del CPU I | 5-30. Página 229 del manual.
```
![circuito página 229](data/images/fresenius_4008_service_manual/P229_i0.png)

```metadata
pagina: 229
imagen: data/images/fresenius_4008_service_manual/P229_i1.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: Switching the ASP on/off | CPU 1_COMBI: AIR_SEP | . Página 229 del manual.
```
![circuito página 229](data/images/fresenius_4008_service_manual/P229_i1.png)

---

## Página 230

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

5.12
ONLINEplus
plus
plus
plus
plus™ module

ON-LINE-PLUS-MODUL

READ ANALOG INPUTS
Confirm
key

Confirm
key

▲▼

READ INPUTS
Confirm
key

READ DIGITAL INPUTS
Confirm
key

▲▼

▲▼

WRITE OUTPUTS
Confirm
key

back to menu ?
Confirm
key

▲▼

▲▼

back to menu ?
Confirm
key

▲▼

WRITE ANALOG OUTPUTS
Confirm
key

not yet implemented

▲▼

WRITE DIGITAL OUTPUTS
Confirm
key

A: ONL+_ONL1 (V193)

P.C.B. LP 785 X1/6a
valve Online 1 V193

▲▼

back to menu ?
Confirm
key

▲▼

▲▼

A: ONL+_ONL2 (V192)

P.C.B. LP 785 X1/7a
valve Online 2 V192

▲▼

A: ONL+_ONL3 (V191)

P.C.B. LP 785 X1/8a
valve Online 3 V191

▲▼

back to menu ?
Confirm
key

4008
4/08.03 (TM)
5-31

### Tabla detectada 1
```metadata
pagina: 230
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 230 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 230
imagen: data/images/fresenius_4008_service_manual/P230_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: READ ANALOG INPUTS
Confirm
key | READ DIGITAL INPUTS
Confirm
key | ▲▼. Página 230 del manual.
```
![tabla página 230](data/images/fresenius_4008_service_manual/P230_i0.png)

### Tabla detectada 2
```metadata
pagina: 230
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 230 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 230
imagen: data/images/fresenius_4008_service_manual/P230_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: READ INPUTS
Confirm
key | Confirm
key | ON-LINE-PLUS-MODUL. Página 230 del manual.
```
![tabla página 230](data/images/fresenius_4008_service_manual/P230_i1.png)

### Tabla detectada 3
```metadata
pagina: 230
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 230 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 230
imagen: data/images/fresenius_4008_service_manual/P230_i2.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: READ DIGITAL INPUTS
Confirm
key | ▲▼ | READ ANALOG INPUTS
Confirm
key. Página 230 del manual.
```
![tabla página 230](data/images/fresenius_4008_service_manual/P230_i2.png)

### Tabla detectada 4
```metadata
pagina: 230
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 230 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 230
imagen: data/images/fresenius_4008_service_manual/P230_i3.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: WRITE OUTPUTS
Confirm
key | ▲▼ | READ INPUTS
Confirm
key. Página 230 del manual.
```
![tabla página 230](data/images/fresenius_4008_service_manual/P230_i3.png)

### Tabla detectada 5
```metadata
pagina: 230
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 230 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 230
imagen: data/images/fresenius_4008_service_manual/P230_i4.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: back to menu ?
Confirm
key | ▲▼ | READ DIGITAL INPUTS
Confirm
key. Página 230 del manual.
```
![tabla página 230](data/images/fresenius_4008_service_manual/P230_i4.png)

### Tabla detectada 6
```metadata
pagina: 230
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 230 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 230
imagen: data/images/fresenius_4008_service_manual/P230_i5.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: back to menu ?
Confirm
key | ▲▼ | WRITE OUTPUTS
Confirm
key. Página 230 del manual.
```
![tabla página 230](data/images/fresenius_4008_service_manual/P230_i5.png)

### Tabla detectada 7
```metadata
pagina: 230
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 230 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 230
imagen: data/images/fresenius_4008_service_manual/P230_i6.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: WRITE ANALOG OUTPUTS
Confirm
key | WRITE DIGITAL OUTPUTS
Confirm
key | ▲▼. Página 230 del manual.
```
![tabla página 230](data/images/fresenius_4008_service_manual/P230_i6.png)

### Tabla detectada 8
```metadata
pagina: 230
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 230 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 230
imagen: data/images/fresenius_4008_service_manual/P230_i7.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: WRITE DIGITAL OUTPUTS
Confirm
key | ▲▼ | WRITE ANALOG OUTPUTS
Confirm
key. Página 230 del manual.
```
![tabla página 230](data/images/fresenius_4008_service_manual/P230_i7.png)

### Tabla detectada 9
```metadata
pagina: 230
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 230 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 230
imagen: data/images/fresenius_4008_service_manual/P230_i8.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: P.C.B. LP 785 X1/6a
valve Online 1 V193 | A: ONL+_ONL1 (V193) | not yet implemented. Página 230 del manual.
```
![tabla página 230](data/images/fresenius_4008_service_manual/P230_i8.png)

### Tabla detectada 10
```metadata
pagina: 230
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 230 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 230
imagen: data/images/fresenius_4008_service_manual/P230_i9.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: back to menu ?
Confirm
key | ▲▼ | WRITE DIGITAL OUTPUTS
Confirm
key. Página 230 del manual.
```
![tabla página 230](data/images/fresenius_4008_service_manual/P230_i9.png)

### Tabla detectada 11
```metadata
pagina: 230
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 230 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 230
imagen: data/images/fresenius_4008_service_manual/P230_i10.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: P.C.B. LP 785 X1/7a
valve Online 2 V192 | A: ONL+_ONL2 (V192) | ▲▼. Página 230 del manual.
```
![tabla página 230](data/images/fresenius_4008_service_manual/P230_i10.png)

### Tabla detectada 12
```metadata
pagina: 230
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 230 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 230
imagen: data/images/fresenius_4008_service_manual/P230_i11.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: P.C.B. LP 785 X1/8a
valve Online 3 V191 | A: ONL+_ONL3 (V191) | ▲▼. Página 230 del manual.
```
![tabla página 230](data/images/fresenius_4008_service_manual/P230_i11.png)

---

## Página 231

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

5-32

4008
4/08.03 (TM)

---

## Página 232

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: operador
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

Table of contents
6 Setup menu

Section
Page

6.1
Overview Setup menu settings ...................................................................................
6-3

6.2
Overview ........................................................................................................................
6-7

6.3
Main menu 4008 E/B Rev. 5.2 ......................................................................................
6-9

6.4
Main menu 4008 H/S Rev. 4.3 ......................................................................................
6-35

4008
4/08.03 (TM)
6-1

---

## Página 233

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

6-2

4008
4/08.03 (TM)

---

## Página 234

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*   Seleccionar la alarma/warn time
    *   Seleccionar el tiempo de retraso ART-AL
        +   Valor por defecto: 5 sec
        +   Rango de valores: 0 – 5 sec
        +   Resolución: 1 sec
    *   Seleccionar el tiempo de retraso VEN-AL
        +   Valor por defecto: 5 sec
        +   Rango de valores: 0 – 5 sec
        +   Resolución: 1 sec
*   Seleccionar el tiempo de corte del flujo
    *   Valor por defecto: 30 min
    *   Rango de valores: 30 – 60 min
    *   Resolución: 15 min
*   Seleccionar el tiempo de advertencia de UF
    *   Valor por defecto: 10 min
    *   Rango de valores: 10/30 min
    *   Resolución: 20 min
*   Seleccionar el tiempo de silencio
    *   Valor por defecto: 1 min
    *   Rango de valores: 1 – 2 min
    *   Resolución: 1 min

### Recursos visuales

```metadata
pagina: 234
imagen: data/images/fresenius_4008_service_manual/P234_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: 6.1
Overview Setup menu settings. Página 234 del manual.
```
![imagen general página 234](data/images/fresenius_4008_service_manual/P234_i0.png)

---

## Página 235

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: operador
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*   Menu item
    Submenu
    Default value
    Selectable options

    Configuración de limpieza
    (Continuado)

    Pgm COMBINATION
    RINSE Pgm
    PGM 1: –R–
    PGM 1: –R–
    solo para 4008 E/B
    PGM 2: –R– sin fin

    Programa de limpieza caliente
    PGM 1: –F–HR–C–
    PGM 1: –F–HR–C–
    PGM 2: –F–HR–
    PGM 3: –IHR–
    PGM 4: –IHR–C–

    Programa de desinfección
    PGM 2: –F–HDIS–M–
    PGM 1: –F–D–M–
    PGM 2: –F–HDIS–M–
    PGM 3: –F–D–M–HR–
    PGM 4: –F–HDIS–M–HR–

    Configuración de limpieza por defecto
    PGM 1: –R–
    PGM 1: –R–
    solo para 4008 E/B
    PGM 2: –R– sin fin
    PGM 1: –F–HR–C–
    PGM 2: –F–HR–
    PGM 3: –IHR–
    PGM 4: –IHR–C–

    Menu item
    Submenu
    Default value
    Selectable options

    Configuración de dilución
    1+34
    1+34
    1+35.83 ( Cloruro de sodio 20 )
    1+35.83 ( Cloruro de sodio 26 )
    1+35.83 ( Bélgica )
    1+44 C
    1+44 ACF

    Configuración variable
    Default value
    Rango de valores
    Resolución

    Configuración variable
    –
    0,800 – 2,500
    0,001
    –
    30.000 – 45.000
    0,001
    –

    Menu item
    Submenu
    Default value
    Selectable options

    HDF-DILUTION
    HDF–PRE–dilución
    HDF–PRE–dilución
    solo para ON-LINE-HDF (opción)
    HDF–POST–dilución

    Menu item
    Submenu
    Default value
    Rango de valores
    Resolución

    Configuración del límite conductivo
    Cd Limit: 12.8 mS/cm
    12.8 mS/cm
    12.8 – 14.0 mS/cm
    0,1 mS/cm

    Menu item
    Submenu
    Default value
    Selectable options

    Configuración de sonido ( C-PGM )
    Info-Sound: ON
    Info-Sound: ON
    Info-Sound: OFF

    Menu item
    Submenu
    Default value
    Rango de valores
    Resolución

    Configuración de parámetros de dial
    SET Flow Parameter
    Flow[ml/min]: 500
    500 ml/min
    300 / 500 / 800 ml/min
    o valor establecido en Dial

    SET Temp. Parameter
    Temp.[°C]: 37,0
    37 °C
    35 – 39 °C
    0,5 °C
    o valor establecido en Dial

    SET Na/Bic Parameter
    Base Na+ 135mmol
    135 mmol
    125 – 150 mmol
    1 mmol
    o valor establecido en Dial

    Prescr. Na+ 135mmol
    135 mmol
    125 – 150 mmol
    1 mmol
    (±13 mmol alrededor del valor básico)

    Bicarbonate ±0mmol
    0 mmol
    –8 a +8 mmol
    1 mmol
    o valor establecido en Dial

    Limit Na/Base: 13 mmol
    13 mmol
    0 – 13 mmol
    1 mmol
    solo para 4008 H/S
    sin embargo, el Na+ prescrito, Base Na+

### Recursos visuales

```metadata
pagina: 235
imagen: data/images/fresenius_4008_service_manual/P235_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: 6-4
Fresenius Medical Care
4008
4/08.03 (TM). Página 235 del manual.
```
![imagen general página 235](data/images/fresenius_4008_service_manual/P235_i0.png)

---

## Página 236

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*   DIALYSIS TIME
    *   Efecto del tiempo de dialisis
    *   Efecto del tiempo de dialisis
    *   Solo para 4008 E/B
    *   Tiempo de UF
*   CALC.CUMUL.BLOOD-VOL
    *   Durante seq DIAL: SI
    *   Durante seq DIAL: SI
    *   Durante seq DIAL: NO
*   HAEMOGLOBIN UNIT
    *   g/dl
    *   g/dl
    *   Solo para BVM (opción) y 4008 H/S
    *   mmol/l
*   OCM SETTINGS
    *   OCM MEASUREMENT
        *   OCM Measurement: OFF
        *   OCM Measurement: OFF
        *   Solo para OCM (opción) y 4008 H/S
        *   OCM Measurement: ON
    *   OCM ZERO MEASUREMENT
        *   OCM Zero Measure:ON
        *   OCM Zero Measure:ON
        *   OCM Zero Measure:OFF
*   OCM MEASURE DEL.TIME
    *   4008 H con avanzadas hidráulicas:
        *   15 sec
        *   1 – 70 sec
        *   1 sec
    *   4008 H con ONLINEplus™:
        *   65 sec
        *   1 – 70 sec
        *   1 sec
    *   4008 S con avanzadas hidráulicas:
        *   18 sec
        *   1 – 70 sec
        *   1 sec
    *   4008 S con ONLINEplus™:
        *   67 sec
        *   1 – 70 sec
        *   1 sec
*   OCM CLR CORR FACTOR
    *   1.000
    *   0.500 – 1.200
    *   0.001
*   OCM BASELINE DIFF.
    *   0.015 mS/cm
    *   0.001 – 0.5 mS/cm
    *   0.001 mS/cm
*   OCM INTEGRAL VALUE
    *   55
    *   20 – 120
    *   1
*   OCM KT/V WARNLEVEL
    *   85 %
    *   0 – 99 %
    *   1 %
*   AUTOM. SN-START
    *   autom. SN: OFF
    *   autom. SN: OFF
    *   autom. SN: ON
*   ACTIV. MONIT_NTC109
    *   MONIT_NTC109: YES
    *   MONIT_NTC109: YES
    *   MONIT_NTC109: NO
*   ACTIV. STD UF-DATA
    *   std UF-DATA: NO
    *   std UF-DATA: NO
    *   std UF-DATA: SI
*   SET STD. PRIME-TIME
    *   Prime-Time = 2min
    *   2 min
    *   1 – 5 min
    *   1 min
*   SOUND I/O-SWITCH
    *   I/O-Warnsound: ON
    *   I/O-Warnsound: ON
    *   I/O-Warnsound: OFF
*   SET KEY-CLICK
    *   key-click: ON
    *   key-click: ON
    *   Solo para 4008 H/S
    *   key-click: OFF

### Recursos visuales

```metadata
pagina: 236
imagen: data/images/fresenius_4008_service_manual/P236_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: # Unidad de Hemoglobina

* Unidad: gramos por decilitro (g/dl)
* Unidad: gramos por decilitro (g/dl)
* Solo para BVM (opción) y 4008 H/S
* Valor en mmol/l | Opción del menú
 * Submenú
 * Valor predeterminado
 * Opciones selectivas | CALC.CUMUL.BLOOD-VOL
 * Durante seq DIAL: SÍ
 * Durante seq DIAL: SÍ
 * Durante seq DIAL: NO. Página 236 del manual.
```
![imagen general página 236](data/images/fresenius_4008_service_manual/P236_i0.png)

```metadata
pagina: 236
imagen: data/images/fresenius_4008_service_manual/P236_i1.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ACTIV. MONIT_NTC109
MONIT_NTC109: YES
MONIT_NTC109: YES
MONIT_NTC109: NO | Menu item
Submenu
Default value
Selectable options | AUTOM. SN-START
autom. SN: OFF
autom. SN: OFF
autom. SN: ON. Página 236 del manual.
```
![imagen general página 236](data/images/fresenius_4008_service_manual/P236_i1.png)

---

## Página 237

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: operador
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

Menu item
Submenu
Default value
Selectable options

BPR/UFR-WARNING
BPR/UFR-Warning: ON
BPR/UFR-Warning: ON
BPR/UFR-Warning: OFF

Menu item
Submenu
Default value
Value range
Resolution

SET RINSE-VOLUME
RINSE-VOL: 1000 ml
1000 ml
0 – 5000 ml
100 ml

Menu item
Submenu
Default value
Selectable options

T1-TEST AUTOSTART
T1-T. Autostart: OFF
T1-T. Autostart: OFF
T1-T. Autostart: ON

Menu item
Submenu
Default value
Value range
Resolution

ONLINE plus SETTINGS
only for ONLINEplus™ (option)

ONLINE plus HD
SET UF-Volume F/R
0 ml
0 – 1000 ml
100 ml

SET Rinsing Volume
1000 ml
0 – 5000 ml
100 ml

ONLINE plus HDF
SET UF-Volume F/R
500 ml
0 – 1000 ml
100 ml

SET Rinsing Volume
1000 ml
0 – 5000 ml
100 ml

SET Substit.-Volume
12 l
0 – 210 l
1 l

ONLINE plus HF
SET UF-Volume F/R
1000 ml
0 – 5000 ml
100 ml

SET Rinsing Volume
1000 ml
0 – 5000 ml
100 ml

SET Substit.-Volume
20 l
0 – 210 l
1 l

ONLINE plus MISC.
SET Reinf.-Volume
240 ml
90 – 480 ml
30 ml

Menu item
Submenu
Default value
Selectable options

SET CENTRAL-DELIVERY
NO central-delivery
NO central-delivery
central Bic
central Acid
central Acid + Bic
centr acetate-supply

Menu item
Adjustment

STORE DEFAULT VALUES
Press OVERRIDE
only for 4008 E/B
Press ALARMTONE MUTE
only for 4008 H/S

6-6

4008
4/08.03 (TM)

### Tabla detectada 1
```metadata
pagina: 237
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla inferida por columnas alineadas o codigo mas descripcion. Tabla/listado técnico u operativo extraído de la página 237 del manual Fresenius 4008.
```
| T1-TEST | AUTOSTART |
| --- | --- |
| T1-T. | Autostart: OFF |
| T1-T. | Autostart: OFF |
| T1-T. | Autostart: ON |

### Recursos visuales

```metadata
pagina: 237
imagen: data/images/fresenius_4008_service_manual/P237_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: Menu item
Submenu
Default value
Selectable options | T1-TEST AUTOSTART
T1-T. Autostart: OFF
T1-T. Autostart: OFF
T1-T. Autostart: ON | Menu item
Submenu
Default value
Value range
Resolution. Página 237 del manual.
```
![imagen general página 237](data/images/fresenius_4008_service_manual/P237_i0.png)

```metadata
pagina: 237
imagen: data/images/fresenius_4008_service_manual/P237_i1.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: T1-TEST AUTOSTART
T1-T. Autostart: OFF
T1-T. Autostart: OFF
T1-T. Autostart: ON | Menu item
Submenu
Default value
Selectable options | SET RINSE-VOLUME
RINSE-VOL: 1000 ml
1000 ml
0 – 5000 ml
100 ml. Página 237 del manual.
```
![imagen general página 237](data/images/fresenius_4008_service_manual/P237_i1.png)

---

## Página 238

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

6.2
Overview

CALIBRATION

▲▼

DIAGNOSTICS

▲▼

MISCELLANEOUS

▲▼

Confirm
key

SETUP MENU

▲▼

4008
4/08.03 (TM)
6-7

### Tabla detectada 1
```metadata
pagina: 238
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 238 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 238
imagen: data/images/fresenius_4008_service_manual/P238_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: CALIBRATION | DIAGNOSTICS | ▲▼. Página 238 del manual.
```
![tabla página 238](data/images/fresenius_4008_service_manual/P238_i0.png)

### Tabla detectada 2
```metadata
pagina: 238
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 238 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 238
imagen: data/images/fresenius_4008_service_manual/P238_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: DIAGNOSTICS | ▲▼ | CALIBRATION. Página 238 del manual.
```
![tabla página 238](data/images/fresenius_4008_service_manual/P238_i1.png)

### Tabla detectada 3
```metadata
pagina: 238
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 238 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 238
imagen: data/images/fresenius_4008_service_manual/P238_i2.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: MISCELLANEOUS | ▲▼ | DIAGNOSTICS. Página 238 del manual.
```
![tabla página 238](data/images/fresenius_4008_service_manual/P238_i2.png)

### Tabla detectada 4
```metadata
pagina: 238
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 238 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 238
imagen: data/images/fresenius_4008_service_manual/P238_i3.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: SETUP MENU | ▲▼ | MISCELLANEOUS. Página 238 del manual.
```
![tabla página 238](data/images/fresenius_4008_service_manual/P238_i3.png)

---

## Página 239

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

6-8

4008
4/08.03 (TM)

---

## Página 240

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: operador
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

6.3
Main menu 4008 E/B Rev. 5.2

SETUP MENU

Confirm
key

SET ALARM/WARN TIME
Confirm
key
see Part 1

Confirm
key

see Part 11

ACTIV. MONIT_NTC109

▲▼

▲▼

SETUP CLEANING PGM
Confirm
key
see Part 2

Confirm
key

see Part 12

ACTIV. STD UF-DATA

▲▼

▲▼

Confirm
key
see Part 3
SETUP DILUTION

Confirm
key

see Part 13

SET STD. PRIME-TIME

▲▼

▲▼

Confirm
key
see Part 4
(optional)
HDF-DILUTION

Confirm
key

see Part 14

SOUND I/O-SWITCH

▲▼

▲▼

Confirm
key
see Part 5
SET CONDUCT. LIMIT

Confirm
key

see Part 15

BPR/UFR-WARNING

▲▼

▲▼

Confirm
key
see Part 6

Confirm
key

see Part 16

INFO SOUND ( C-PGM )

SET RINSE-VOLUME

▲▼

▲▼

SET DIAL PARAMETERS
Confirm
key
see Part 7

Confirm
key

see Part 17

T1-TEST AUTOSTART

▲▼

▲▼

DIALYSIS TIME
Confirm
key
see Part 8

Confirm
key

see Part 18
(optional)

ONLINE plus SETTINGS

▲▼

▲▼

CALC.CUMUL.BLOOD-VOL
Confirm
key

Confirm
key

see Part 9

see Part 19

SET CENTRAL-DELIVERY

▲▼

▲▼

AUTOM. SN-START 
Confirm
key

Confirm
key

see Part 10

see Part 20

STORE DEFAULT VALUES

▲▼

▲▼

Confirm
key

BACK TO MAIN MENU ?

▲▼

4008
4/08.03 (TM)
6-9

### Tabla detectada 1
```metadata
pagina: 240
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 240 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 240
imagen: data/images/fresenius_4008_service_manual/P240_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: SET ALARM/WARN TIME
Confirm
key
see Part 1 | Confirm
key | SETUP MENU. Página 240 del manual.
```
![tabla página 240](data/images/fresenius_4008_service_manual/P240_i0.png)

### Tabla detectada 2
```metadata
pagina: 240
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 240 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 240
imagen: data/images/fresenius_4008_service_manual/P240_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: ACTIV. MONIT_NTC109 | ACTIV. STD UF-DATA | ▲▼. Página 240 del manual.
```
![tabla página 240](data/images/fresenius_4008_service_manual/P240_i1.png)

### Tabla detectada 3
```metadata
pagina: 240
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 240 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 240
imagen: data/images/fresenius_4008_service_manual/P240_i2.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: SETUP CLEANING PGM
Confirm
key
see Part 2 | ▲▼ | SET ALARM/WARN TIME
Confirm
key
see Part 1. Página 240 del manual.
```
![tabla página 240](data/images/fresenius_4008_service_manual/P240_i2.png)

### Tabla detectada 4
```metadata
pagina: 240
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 240 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 240
imagen: data/images/fresenius_4008_service_manual/P240_i3.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: ACTIV. STD UF-DATA | ▲▼ | ACTIV. MONIT_NTC109. Página 240 del manual.
```
![tabla página 240](data/images/fresenius_4008_service_manual/P240_i3.png)

### Tabla detectada 5
```metadata
pagina: 240
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 240 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 240
imagen: data/images/fresenius_4008_service_manual/P240_i4.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Confirm
key
see Part 3
SETUP DILUTION | ▲▼ | SETUP CLEANING PGM
Confirm
key
see Part 2. Página 240 del manual.
```
![tabla página 240](data/images/fresenius_4008_service_manual/P240_i4.png)

### Tabla detectada 6
```metadata
pagina: 240
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 240 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 240
imagen: data/images/fresenius_4008_service_manual/P240_i5.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: SET STD. PRIME-TIME | ▲▼ | ACTIV. STD UF-DATA. Página 240 del manual.
```
![tabla página 240](data/images/fresenius_4008_service_manual/P240_i5.png)

### Tabla detectada 7
```metadata
pagina: 240
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 240 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 240
imagen: data/images/fresenius_4008_service_manual/P240_i6.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Confirm
key
see Part 4
(optional)
HDF-DILUTION | ▲▼ | Confirm
key
see Part 3
SETUP DILUTION. Página 240 del manual.
```
![tabla página 240](data/images/fresenius_4008_service_manual/P240_i6.png)

### Tabla detectada 8
```metadata
pagina: 240
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 240 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 240
imagen: data/images/fresenius_4008_service_manual/P240_i7.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: SOUND I/O-SWITCH | ▲▼ | SET STD. PRIME-TIME. Página 240 del manual.
```
![tabla página 240](data/images/fresenius_4008_service_manual/P240_i7.png)

### Tabla detectada 9
```metadata
pagina: 240
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 240 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 240
imagen: data/images/fresenius_4008_service_manual/P240_i8.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Confirm
key
see Part 5
SET CONDUCT. LIMIT | ▲▼ | Confirm
key
see Part 4
(optional)
HDF-DILUTION. Página 240 del manual.
```
![tabla página 240](data/images/fresenius_4008_service_manual/P240_i8.png)

### Tabla detectada 10
```metadata
pagina: 240
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 240 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 240
imagen: data/images/fresenius_4008_service_manual/P240_i9.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: BPR/UFR-WARNING | ▲▼ | SOUND I/O-SWITCH. Página 240 del manual.
```
![tabla página 240](data/images/fresenius_4008_service_manual/P240_i9.png)

### Tabla detectada 11
```metadata
pagina: 240
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 240 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 240
imagen: data/images/fresenius_4008_service_manual/P240_i10.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: INFO SOUND ( C-PGM ) | ▲▼ | Confirm
key
see Part 5
SET CONDUCT. LIMIT. Página 240 del manual.
```
![tabla página 240](data/images/fresenius_4008_service_manual/P240_i10.png)

### Tabla detectada 12
```metadata
pagina: 240
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 240 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 240
imagen: data/images/fresenius_4008_service_manual/P240_i11.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: SET RINSE-VOLUME | ▲▼ | BPR/UFR-WARNING. Página 240 del manual.
```
![tabla página 240](data/images/fresenius_4008_service_manual/P240_i11.png)

### Tabla detectada 13
```metadata
pagina: 240
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 240 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 240
imagen: data/images/fresenius_4008_service_manual/P240_i12.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: SET DIAL PARAMETERS
Confirm
key
see Part 7 | ▲▼ | INFO SOUND ( C-PGM ). Página 240 del manual.
```
![tabla página 240](data/images/fresenius_4008_service_manual/P240_i12.png)

### Tabla detectada 14
```metadata
pagina: 240
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 240 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 240
imagen: data/images/fresenius_4008_service_manual/P240_i13.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: T1-TEST AUTOSTART | ▲▼ | SET RINSE-VOLUME. Página 240 del manual.
```
![tabla página 240](data/images/fresenius_4008_service_manual/P240_i13.png)

### Tabla detectada 15
```metadata
pagina: 240
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 240 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 240
imagen: data/images/fresenius_4008_service_manual/P240_i14.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: DIALYSIS TIME
Confirm
key
see Part 8 | ▲▼ | SET DIAL PARAMETERS
Confirm
key
see Part 7. Página 240 del manual.
```
![tabla página 240](data/images/fresenius_4008_service_manual/P240_i14.png)

### Tabla detectada 16
```metadata
pagina: 240
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 240 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 240
imagen: data/images/fresenius_4008_service_manual/P240_i15.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: ONLINE plus SETTINGS | ▲▼ | T1-TEST AUTOSTART. Página 240 del manual.
```
![tabla página 240](data/images/fresenius_4008_service_manual/P240_i15.png)

### Tabla detectada 17
```metadata
pagina: 240
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 240 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 240
imagen: data/images/fresenius_4008_service_manual/P240_i16.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: CALC.CUMUL.BLOOD-VOL
Confirm
key | ▲▼ | DIALYSIS TIME
Confirm
key
see Part 8. Página 240 del manual.
```
![tabla página 240](data/images/fresenius_4008_service_manual/P240_i16.png)

### Tabla detectada 18
```metadata
pagina: 240
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 240 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 240
imagen: data/images/fresenius_4008_service_manual/P240_i17.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: SET CENTRAL-DELIVERY | ▲▼ | ONLINE plus SETTINGS. Página 240 del manual.
```
![tabla página 240](data/images/fresenius_4008_service_manual/P240_i17.png)

### Tabla detectada 19
```metadata
pagina: 240
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 240 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 240
imagen: data/images/fresenius_4008_service_manual/P240_i18.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: AUTOM. SN-START 
Confirm
key | ▲▼ | CALC.CUMUL.BLOOD-VOL
Confirm
key. Página 240 del manual.
```
![tabla página 240](data/images/fresenius_4008_service_manual/P240_i18.png)

### Tabla detectada 20
```metadata
pagina: 240
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 240 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 240
imagen: data/images/fresenius_4008_service_manual/P240_i19.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: STORE DEFAULT VALUES | ▲▼ | SET CENTRAL-DELIVERY. Página 240 del manual.
```
![tabla página 240](data/images/fresenius_4008_service_manual/P240_i19.png)

### Tabla detectada 21
```metadata
pagina: 240
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 240 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 240
imagen: data/images/fresenius_4008_service_manual/P240_i20.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: BACK TO MAIN MENU ? | ▲▼ | STORE DEFAULT VALUES. Página 240 del manual.
```
![tabla página 240](data/images/fresenius_4008_service_manual/P240_i20.png)

---

## Página 241

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: operador
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*   **Configuración de la alarma y el tiempo de advertencia**
    *   **Confirmar** \[key]
    *   **Configurar** ART-AL DELAYTIME \[Confirm\] \[key]
        *   Ver Parte 1.1
    *   \[▲▼\]
    *   **Configurar** VEN-AL DELAYTIME \[Confirm\] \[key]
        *   Ver Parte 1.2
    *   \[▲▼\]
    *   **Configurar** FLOW-OFF W-TIME \[Confirm\] \[key]
        *   Ver Parte 1.3
    *   \[▲▼\]
    *   **Configurar** UF-WARNING-TIME \[Confirm\] \[key]
        *   Ver Parte 1.4
    *   \[▲▼\]
    *   **Configurar** MUTE-TIME \[Confirm\] \[key]
        *   Ver Parte 1.5
    *   \[▲▼\]
    *   **Regresar a la menú**
        *   \[Confirm\] \[key\]

*   **Parte 1.1: Configurar el retraso de la alarma arterial**

    *   **Configurar** ART-AL DELAYTIME
        *   \[Confirm\] \[key]
        *   Seleccionar
            *   Art Al Delay = 5s
        *   Establecer el tiempo deseado (0 a 5 sec) presionando los \[▲▼\] teclas.
    *   **Sobre escribir**
        *   \[key]
        *   DATA STORED
        *   Después de aproximadamente 3 segundos

*   **Parte 1.2: Configurar el retraso de la alarma venosa**

    *   **Configurar** VEN-AL DELAYTIME
        *   \[Confirm\] \[key]
        *   Seleccionar
            *   Ven Al Delay = 5s
        *   Establecer el tiempo deseado (0 a 5 sec) presionando los \[▲▼\] teclas.
    *   **Sobre escribir**
        *   \[key]
        *   DATA STORED
        *   Después de aproximadamente 3 segundos

### Tabla detectada 1
```metadata
pagina: 241
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 241 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 241
imagen: data/images/fresenius_4008_service_manual/P241_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Set ART-AL DELAYTIME
Confirm
key
see Part 1.1 | Confirm
key | SET ALARM/WARN TIME. Página 241 del manual.
```
![tabla página 241](data/images/fresenius_4008_service_manual/P241_i0.png)

### Tabla detectada 2
```metadata
pagina: 241
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 241 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 241
imagen: data/images/fresenius_4008_service_manual/P241_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Set VEN-AL DELAYTIME
Confirm
key
see Part 1.2 | ▲▼ | Set ART-AL DELAYTIME
Confirm
key
see Part 1.1. Página 241 del manual.
```
![tabla página 241](data/images/fresenius_4008_service_manual/P241_i1.png)

### Tabla detectada 3
```metadata
pagina: 241
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 241 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 241
imagen: data/images/fresenius_4008_service_manual/P241_i2.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Set FLOW-OFF W-TIME
Confirm
key
see Part 1.3 | ▲▼ | Set VEN-AL DELAYTIME
Confirm
key
see Part 1.2. Página 241 del manual.
```
![tabla página 241](data/images/fresenius_4008_service_manual/P241_i2.png)

### Tabla detectada 4
```metadata
pagina: 241
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 241 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 241
imagen: data/images/fresenius_4008_service_manual/P241_i3.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Set UF-WARNING-TIME
Confirm
key
see Part 1.4 | ▲▼ | Set FLOW-OFF W-TIME
Confirm
key
see Part 1.3. Página 241 del manual.
```
![tabla página 241](data/images/fresenius_4008_service_manual/P241_i3.png)

### Tabla detectada 5
```metadata
pagina: 241
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 241 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 241
imagen: data/images/fresenius_4008_service_manual/P241_i4.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Set MUTE-TIME
Confirm
key
see Part 1.5 | ▲▼ | Set UF-WARNING-TIME
Confirm
key
see Part 1.4. Página 241 del manual.
```
![tabla página 241](data/images/fresenius_4008_service_manual/P241_i4.png)

### Tabla detectada 6
```metadata
pagina: 241
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 241 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 241
imagen: data/images/fresenius_4008_service_manual/P241_i5.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: back to menu ?
Confirm
key | ▲▼ | Set MUTE-TIME
Confirm
key
see Part 1.5. Página 241 del manual.
```
![tabla página 241](data/images/fresenius_4008_service_manual/P241_i5.png)

### Recursos visuales

```metadata
pagina: 241
imagen: data/images/fresenius_4008_service_manual/P241_i6.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: * Seleccionar el tiempo de retraso para la alarma arterial |▲▼| Volver a la menú ? 
* Confirmar. Página 241 del manual.
```
![imagen general página 241](data/images/fresenius_4008_service_manual/P241_i6.png)

```metadata
pagina: 241
imagen: data/images/fresenius_4008_service_manual/P241_i7.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: * Seleccionar el tiempo de retraso del alarma venosa | Después de aproximadamente 3 segundos | Almacenamiento de datos. Página 241 del manual.
```
![imagen general página 241](data/images/fresenius_4008_service_manual/P241_i7.png)

---

## Página 242

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Part 1.3: Set the flow-off warning time

Set FLOW-OFF W-TIME

Confirm
key

Select
key

Flow-Off-T = 30min

Set the desired warning time 
(30, 45, 60 min) by pressing 
the ▲▼ keys.

Override
key

DATA STORED

After approx. 3 sec

●Part 1.4: Set the UF warning time

Set UF-WARNING-TIME

Confirm
key

Select
key

UF-Warn-Time = 10min

Set the desired warning time 
(10, 30 min) by pressing 
the ▲▼ keys.

Override
key

DATA STORED

After approx. 3 sec

●Part 1.5: Set the mute time

Set MUTE-TIME

Confirm
key

Select
key

MUTE-TIME = 1min

Set the desired time 
(1, 2 min) by pressing 
the ▲▼ keys.

Override
key

DATA STORED

After approx. 3 sec

4008
4/08.03 (TM)
6-11

### Recursos visuales

```metadata
pagina: 242
imagen: data/images/fresenius_4008_service_manual/P242_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 1.3: Set the flow-off warning time | ●Part 1.4: Set the UF warning time | Set UF-WARNING-TIME. Página 242 del manual.
```
![imagen general página 242](data/images/fresenius_4008_service_manual/P242_i0.png)

```metadata
pagina: 242
imagen: data/images/fresenius_4008_service_manual/P242_i1.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 1.4: Set the UF warning time | After approx. 3 sec | DATA STORED. Página 242 del manual.
```
![imagen general página 242](data/images/fresenius_4008_service_manual/P242_i1.png)

```metadata
pagina: 242
imagen: data/images/fresenius_4008_service_manual/P242_i2.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 1.5: Set the mute time | After approx. 3 sec | DATA STORED. Página 242 del manual.
```
![imagen general página 242](data/images/fresenius_4008_service_manual/P242_i2.png)

---

## Página 243

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: operador
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Part 2: Configuración del programa de limpieza

CONFIGURACIÓN DE LA LIMPIEZA

Confirmar clave

TIEMPOS DE LIMPIEZA
Confirmar clave
ver Parte 2.1

▲▼

COMBINACIÓN DE PROGRAMAS
Confirmar clave
ver Parte 2.2

▲▼

regresar al menú ?
Confirmar clave

▲▼

●Part 2.1: Tiempos de limpieza
☞
Nota
Los valores por defecto y el rango ajustable para los tiempos de limpieza no se indican, ya que dependen de las opciones específicas del equipo.

TIEMPOS DE LIMPIEZA

Confirmar clave

TIEMPO DE RINASO
Confirmar clave
ver Parte 2.1.1

▲▼

TIEMPO DE CALENTAMIENTO
Confirmar clave
ver Parte 2.1.2

▲▼

TIEMPO DE DESINFECTACIÓN
Confirmar clave
ver Parte 2.1.3

▲▼

TIEMPO DE RINASO LIBRE
Confirmar clave
ver Parte 2.1.4

▲▼

TIEMPO DE CALIENTE-DESINFECTACIÓN
Confirmar clave
ver Parte 2.1.5

▲▼

TIEMPO DE RINSA MANDATORIA
Confirmar clave
ver Parte 2.1.6

▲▼

CITRO-Mandat-Ri-Time
Confirmar clave
ver Parte 2.1.7

▲▼

TIEMPO DE HERRAMIENTA INTEGRADA
Confirmar clave
ver Parte 2.1.8

▲▼

regresar al menú ?
Confirmar clave

### Tabla detectada 1
```metadata
pagina: 243
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 243 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 243
imagen: data/images/fresenius_4008_service_manual/P243_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: CLEANING Times
Confirm
key
see Part 2.1 | Confirm
key | SETUP CLEANING PGM. Página 243 del manual.
```
![tabla página 243](data/images/fresenius_4008_service_manual/P243_i0.png)

### Tabla detectada 2
```metadata
pagina: 243
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 243 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 243
imagen: data/images/fresenius_4008_service_manual/P243_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Pgm COMBINATION
Confirm
key
see Part 2.2 | ▲▼ | CLEANING Times
Confirm
key
see Part 2.1. Página 243 del manual.
```
![tabla página 243](data/images/fresenius_4008_service_manual/P243_i1.png)

### Tabla detectada 3
```metadata
pagina: 243
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 243 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 243
imagen: data/images/fresenius_4008_service_manual/P243_i2.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: back to menu ?
Confirm
key | ▲▼ | Pgm COMBINATION
Confirm
key
see Part 2.2. Página 243 del manual.
```
![tabla página 243](data/images/fresenius_4008_service_manual/P243_i2.png)

### Tabla detectada 4
```metadata
pagina: 243
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 243 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 243
imagen: data/images/fresenius_4008_service_manual/P243_i3.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Rinsing TIME
Confirm
key
see Part 2.1.1 | Confirm
key | CLEANING Times. Página 243 del manual.
```
![tabla página 243](data/images/fresenius_4008_service_manual/P243_i3.png)

### Tabla detectada 5
```metadata
pagina: 243
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 243 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 243
imagen: data/images/fresenius_4008_service_manual/P243_i4.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Hotrinse TIME
Confirm
key
see Part 2.1.2 | ▲▼ | Rinsing TIME
Confirm
key
see Part 2.1.1. Página 243 del manual.
```
![tabla página 243](data/images/fresenius_4008_service_manual/P243_i4.png)

### Tabla detectada 6
```metadata
pagina: 243
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 243 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 243
imagen: data/images/fresenius_4008_service_manual/P243_i5.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Disinfection TIME
Confirm
key
see Part 2.1.3 | ▲▼ | Hotrinse TIME
Confirm
key
see Part 2.1.2. Página 243 del manual.
```
![tabla página 243](data/images/fresenius_4008_service_manual/P243_i5.png)

### Tabla detectada 7
```metadata
pagina: 243
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 243 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 243
imagen: data/images/fresenius_4008_service_manual/P243_i6.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Rinsing Free TIME
Confirm
key
see Part 2.1.4 | ▲▼ | Disinfection TIME
Confirm
key
see Part 2.1.3. Página 243 del manual.
```
![tabla página 243](data/images/fresenius_4008_service_manual/P243_i6.png)

### Tabla detectada 8
```metadata
pagina: 243
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 243 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 243
imagen: data/images/fresenius_4008_service_manual/P243_i7.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Hot-Disinf TIME
Confirm
key
see Part 2.1.5 | ▲▼ | Rinsing Free TIME
Confirm
key
see Part 2.1.4. Página 243 del manual.
```
![tabla página 243](data/images/fresenius_4008_service_manual/P243_i7.png)

### Tabla detectada 9
```metadata
pagina: 243
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 243 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 243
imagen: data/images/fresenius_4008_service_manual/P243_i8.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Mandatory Rinse TIME
Confirm
key
see Part 2.1.6 | ▲▼ | Hot-Disinf TIME
Confirm
key
see Part 2.1.5. Página 243 del manual.
```
![tabla página 243](data/images/fresenius_4008_service_manual/P243_i8.png)

### Tabla detectada 10
```metadata
pagina: 243
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 243 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 243
imagen: data/images/fresenius_4008_service_manual/P243_i9.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: CITRO-Mandat-Ri-Time
Confirm
key
see Part 2.1.7 | ▲▼ | Mandatory Rinse TIME
Confirm
key
see Part 2.1.6. Página 243 del manual.
```
![tabla página 243](data/images/fresenius_4008_service_manual/P243_i9.png)

### Tabla detectada 11
```metadata
pagina: 243
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 243 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 243
imagen: data/images/fresenius_4008_service_manual/P243_i10.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: INTEGRATED-HR Time
Confirm
key
see Part 2.1.8 | ▲▼ | CITRO-Mandat-Ri-Time
Confirm
key
see Part 2.1.7. Página 243 del manual.
```
![tabla página 243](data/images/fresenius_4008_service_manual/P243_i10.png)

### Tabla detectada 12
```metadata
pagina: 243
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 243 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 243
imagen: data/images/fresenius_4008_service_manual/P243_i11.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: back to menu ?
Confirm
key | ▲▼ | INTEGRATED-HR Time
Confirm
key
see Part 2.1.8. Página 243 del manual.
```
![tabla página 243](data/images/fresenius_4008_service_manual/P243_i11.png)

### Recursos visuales

```metadata
pagina: 243
imagen: data/images/fresenius_4008_service_manual/P243_i12.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ▲▼ | back to menu ?
Confirm
key. Página 243 del manual.
```
![imagen general página 243](data/images/fresenius_4008_service_manual/P243_i12.png)

---

## Página 244

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: operador
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Part 2.1.1: Rinsing time

Rinsing TIME

Confirm
key

Select
key

Rinsing Time = xxmin

Set the desired time
by pressing the ▲▼ keys.

Override
key

DATA STORED

After approx. 3 sec

●Part 2.1.2: Hot rinsing time

Hotrinse TIME

Confirm
key

Select
key

H-Rinse Time = xxmin

Set the desired time 
by pressing the ▲▼ keys.

Override
key

DATA STORED

After approx. 3 sec

●Part 2.1.3: Disinfection time

Disinfection TIME

Confirm
key

Select
key

Disinf. Time = xxmin

Set the desired time 
by pressing the ▲▼ keys.

Override
key

DATA STORED

After approx. 3 sec

4008
4/08.03 (TM)
6-13

### Recursos visuales

```metadata
pagina: 244
imagen: data/images/fresenius_4008_service_manual/P244_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 2.1.1: Rinsing time | ●Part 2.1.2: Hot rinsing time | Hotrinse TIME. Página 244 del manual.
```
![imagen general página 244](data/images/fresenius_4008_service_manual/P244_i0.png)

```metadata
pagina: 244
imagen: data/images/fresenius_4008_service_manual/P244_i1.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 2.1.2: Hot rinsing time | After approx. 3 sec | DATA STORED. Página 244 del manual.
```
![imagen general página 244](data/images/fresenius_4008_service_manual/P244_i1.png)

```metadata
pagina: 244
imagen: data/images/fresenius_4008_service_manual/P244_i2.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 2.1.3: Disinfection time | After approx. 3 sec | DATA STORED. Página 244 del manual.
```
![imagen general página 244](data/images/fresenius_4008_service_manual/P244_i2.png)

---

## Página 245

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: operador
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Part 2.1.4: Rinsing free time

Rinsing Free TIME

Confirm
key

Select
key

R.-Free Time = xmin

Set the desired time 
by pressing the ▲▼ keys.

Override
key

DATA STORED

After approx. 3 sec

●Part 2.1.5: Hot disinfection time

Hot-Disinf TIME

Confirm
key

Select
key

H-Disinf Time = xxmin

Set the desired time 
by pressing the ▲▼ keys.

Override
key

DATA STORED

After approx. 3 sec

●Part 2.1.6: Mandatory rinse time

Mandatory Rinse TIME

Confirm
key

Select
key

M-Rinse Time = xxmin

Set the desired time 
by pressing the ▲▼ keys.

Override
key

DATA STORED

After approx. 3 sec

6-14

4008
4/08.03 (TM)

### Recursos visuales

```metadata
pagina: 245
imagen: data/images/fresenius_4008_service_manual/P245_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 2.1.4: Rinsing free time | ●Part 2.1.5: Hot disinfection time | Hot-Disinf TIME. Página 245 del manual.
```
![imagen general página 245](data/images/fresenius_4008_service_manual/P245_i0.png)

```metadata
pagina: 245
imagen: data/images/fresenius_4008_service_manual/P245_i1.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 2.1.5: Hot disinfection time | After approx. 3 sec | DATA STORED. Página 245 del manual.
```
![imagen general página 245](data/images/fresenius_4008_service_manual/P245_i1.png)

```metadata
pagina: 245
imagen: data/images/fresenius_4008_service_manual/P245_i2.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 2.1.6: Mandatory rinse time | After approx. 3 sec | DATA STORED. Página 245 del manual.
```
![imagen general página 245](data/images/fresenius_4008_service_manual/P245_i2.png)

---

## Página 246

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: operador
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Part 2.1.7: Citro mandatory rinse time

CITRO Mandat-Ri-Time

Confirm
key

Select
key

CITRO-MRTime = xxmin

Set the desired time 
by pressing the ▲▼ keys.

Override
key

DATA STORED

After approx. 3 sec

●Part 2.1.8: Integrated hot rinse time

INTEGRATED-HR Time

Confirm
key

Select
key

INT. HR-Time = xxmin

Set the desired time 
by pressing the ▲▼ keys.

Override
key

DATA STORED

After approx. 3 sec

4008
4/08.03 (TM)
6-15

### Recursos visuales

```metadata
pagina: 246
imagen: data/images/fresenius_4008_service_manual/P246_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 2.1.7: Citro mandatory rinse time | ●Part 2.1.8: Integrated hot rinse time | INTEGRATED-HR Time. Página 246 del manual.
```
![imagen general página 246](data/images/fresenius_4008_service_manual/P246_i0.png)

```metadata
pagina: 246
imagen: data/images/fresenius_4008_service_manual/P246_i1.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 2.1.8: Integrated hot rinse time | After approx. 3 sec | DATA STORED. Página 246 del manual.
```
![imagen general página 246](data/images/fresenius_4008_service_manual/P246_i1.png)

---

## Página 247

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: operador
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Part 2.2: Cleaning program combination

Pgm COMBINATION

Confirm
key

Rinse Pgm
Confirm
key
see Part 2.2.1

▲▼

HOTRINSE Program
Confirm
key
see Part 2.2.2

▲▼

DISINFECTION Pgm
Confirm
key
see Part 2.2.3

▲▼

back to menu ?
Confirm
key

▲▼

6-16

4008
4/08.03 (TM)

### Tabla detectada 1
```metadata
pagina: 247
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 247 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 247
imagen: data/images/fresenius_4008_service_manual/P247_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Rinse Pgm
Confirm
key
see Part 2.2.1 | Confirm
key | Pgm COMBINATION. Página 247 del manual.
```
![tabla página 247](data/images/fresenius_4008_service_manual/P247_i0.png)

### Tabla detectada 2
```metadata
pagina: 247
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 247 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 247
imagen: data/images/fresenius_4008_service_manual/P247_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: HOTRINSE Program
Confirm
key
see Part 2.2.2 | ▲▼ | Rinse Pgm
Confirm
key
see Part 2.2.1. Página 247 del manual.
```
![tabla página 247](data/images/fresenius_4008_service_manual/P247_i1.png)

### Tabla detectada 3
```metadata
pagina: 247
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 247 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 247
imagen: data/images/fresenius_4008_service_manual/P247_i2.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: DISINFECTION Pgm
Confirm
key
see Part 2.2.3 | ▲▼ | HOTRINSE Program
Confirm
key
see Part 2.2.2. Página 247 del manual.
```
![tabla página 247](data/images/fresenius_4008_service_manual/P247_i2.png)

### Tabla detectada 4
```metadata
pagina: 247
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 247 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 247
imagen: data/images/fresenius_4008_service_manual/P247_i3.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: back to menu ?
Confirm
key | ▲▼ | DISINFECTION Pgm
Confirm
key
see Part 2.2.3. Página 247 del manual.
```
![tabla página 247](data/images/fresenius_4008_service_manual/P247_i3.png)

---

## Página 248

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: operador
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Part 2.2.1: Rinse program

Rinse Pgm

Confirm
key

PGM 1 : –R–
Override
key

After
approx. 3 sec

DATA STORED

Select
key

▲▼

Override
key
DATA STORED

After
approx. 3 sec

PGM 2: –R– endless

Select
key

▲▼

●Part 2.2.2: Hot rinse program

HOTRINSE Program

Confirm
key

PGM 1 : –F–HR–C–
Override
key

After
approx. 3 sec

DATA STORED

Select
key

▲▼

PGM 2 : –F–HR–
Override
key
DATA STORED

After
approx. 3 sec

Select
key

▲▼

Override
key
DATA STORED

After
approx. 3 sec

PGM 3: –IHR–

Select
key

▲▼

PGM 4: –IHR–C–
Override
key
DATA STORED

After
approx. 3 sec

Select
key

▲▼

●Part 2.2.3: Disinfection program

DISINFECTION Pgm

Confirm
key

PGM 2: –F–HDIS–M–
Override
key

After
approx. 3 sec

DATA STORED

Select
key

▲▼

Override
key
DATA STORED

After
approx. 3 sec

PGM3: –F–D–M–HR–

Select
key

▲▼

Override
key
DATA STORED

After
approx. 3 sec

PGM4: –F–HDIS–M–HR–

Select
key

▲▼

Override
key
DATA STORED

After
approx. 3 sec

PGM1: –F–D–M–

Select
key

▲▼

4008
4/08.03 (TM)
6-17

### Tabla detectada 1
```metadata
pagina: 248
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 248 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 248
imagen: data/images/fresenius_4008_service_manual/P248_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: PGM 1 : –R–
Override
key | Confirm
key | Rinse Pgm. Página 248 del manual.
```
![tabla página 248](data/images/fresenius_4008_service_manual/P248_i0.png)

### Tabla detectada 2
```metadata
pagina: 248
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 248 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 248
imagen: data/images/fresenius_4008_service_manual/P248_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: PGM 2: –R– endless | ▲▼ | PGM 1 : –R–
Override
key. Página 248 del manual.
```
![tabla página 248](data/images/fresenius_4008_service_manual/P248_i1.png)

### Tabla detectada 3
```metadata
pagina: 248
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 248 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 248
imagen: data/images/fresenius_4008_service_manual/P248_i2.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: PGM 1 : –F–HR–C–
Override
key | Confirm
key | HOTRINSE Program. Página 248 del manual.
```
![tabla página 248](data/images/fresenius_4008_service_manual/P248_i2.png)

### Tabla detectada 4
```metadata
pagina: 248
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 248 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 248
imagen: data/images/fresenius_4008_service_manual/P248_i3.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: PGM 2 : –F–HR–
Override
key
DATA STORED | ▲▼ | PGM 1 : –F–HR–C–
Override
key. Página 248 del manual.
```
![tabla página 248](data/images/fresenius_4008_service_manual/P248_i3.png)

### Tabla detectada 5
```metadata
pagina: 248
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 248 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 248
imagen: data/images/fresenius_4008_service_manual/P248_i4.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: PGM 3: –IHR– | ▲▼ | PGM 2 : –F–HR–
Override
key
DATA STORED. Página 248 del manual.
```
![tabla página 248](data/images/fresenius_4008_service_manual/P248_i4.png)

### Tabla detectada 6
```metadata
pagina: 248
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 248 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 248
imagen: data/images/fresenius_4008_service_manual/P248_i5.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: PGM 4: –IHR–C–
Override
key
DATA STORED | ▲▼ | PGM 3: –IHR–. Página 248 del manual.
```
![tabla página 248](data/images/fresenius_4008_service_manual/P248_i5.png)

### Tabla detectada 7
```metadata
pagina: 248
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 248 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 248
imagen: data/images/fresenius_4008_service_manual/P248_i6.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: PGM 2: –F–HDIS–M–
Override
key | Confirm
key | DISINFECTION Pgm. Página 248 del manual.
```
![tabla página 248](data/images/fresenius_4008_service_manual/P248_i6.png)

### Tabla detectada 8
```metadata
pagina: 248
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 248 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 248
imagen: data/images/fresenius_4008_service_manual/P248_i7.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: PGM3: –F–D–M–HR– | ▲▼ | PGM 2: –F–HDIS–M–
Override
key. Página 248 del manual.
```
![tabla página 248](data/images/fresenius_4008_service_manual/P248_i7.png)

### Tabla detectada 9
```metadata
pagina: 248
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 248 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 248
imagen: data/images/fresenius_4008_service_manual/P248_i8.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: PGM4: –F–HDIS–M–HR– | ▲▼ | PGM3: –F–D–M–HR–. Página 248 del manual.
```
![tabla página 248](data/images/fresenius_4008_service_manual/P248_i8.png)

### Tabla detectada 10
```metadata
pagina: 248
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 248 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 248
imagen: data/images/fresenius_4008_service_manual/P248_i9.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: PGM1: –F–D–M– | ▲▼ | PGM4: –F–HDIS–M–HR–. Página 248 del manual.
```
![tabla página 248](data/images/fresenius_4008_service_manual/P248_i9.png)

---

## Página 249

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Part 3: Dilution

SETUP DILUTION

Confirm
key

Override
key
DATA STORED

After
approx. 3 sec

1+34

Select
key

▲▼

Override
key
DATA STORED

After
approx. 3 sec

1+35.83 ( NaCl 20 )

Select
key

▲▼

Override
key
DATA STORED

After
approx. 3 sec

1+35.83 ( NaCl 26 )

Select
key

▲▼

Override
key
DATA STORED

After
approx. 3 sec

1+35.83 ( Belgium )

Select
key

▲▼

Override
key
DATA STORED

After
approx. 3 sec

1+44 C

Select
key

▲▼

DATA STORED
After
approx. 3 sec
Override
key

1+44 ACF

Select
key

▲▼

VARIABLE SETTING
Confirm
key
see Part 3.1

▲▼

6-18

4008
4/08.03 (TM)

### Tabla detectada 1
```metadata
pagina: 249
tipo_recurso: tabla
perfil_acceso: técnico
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 249 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 249
imagen: data/images/fresenius_4008_service_manual/P249_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Confirm
key | SETUP DILUTION | ●Part 3: Dilution. Página 249 del manual.
```
![tabla página 249](data/images/fresenius_4008_service_manual/P249_i0.png)

### Tabla detectada 2
```metadata
pagina: 249
tipo_recurso: tabla
perfil_acceso: técnico
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 249 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 249
imagen: data/images/fresenius_4008_service_manual/P249_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: 1+35.83 ( NaCl 20 ) | ▲▼ | Confirm
key. Página 249 del manual.
```
![tabla página 249](data/images/fresenius_4008_service_manual/P249_i1.png)

### Tabla detectada 3
```metadata
pagina: 249
tipo_recurso: tabla
perfil_acceso: técnico
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 249 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 249
imagen: data/images/fresenius_4008_service_manual/P249_i2.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: 1+35.83 ( NaCl 26 ) | ▲▼ | 1+35.83 ( NaCl 20 ). Página 249 del manual.
```
![tabla página 249](data/images/fresenius_4008_service_manual/P249_i2.png)

### Tabla detectada 4
```metadata
pagina: 249
tipo_recurso: tabla
perfil_acceso: técnico
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 249 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 249
imagen: data/images/fresenius_4008_service_manual/P249_i3.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: 1+35.83 ( Belgium ) | ▲▼ | 1+35.83 ( NaCl 26 ). Página 249 del manual.
```
![tabla página 249](data/images/fresenius_4008_service_manual/P249_i3.png)

### Tabla detectada 5
```metadata
pagina: 249
tipo_recurso: tabla
perfil_acceso: técnico
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 249 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 249
imagen: data/images/fresenius_4008_service_manual/P249_i4.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: ▲▼ | 1+35.83 ( Belgium ). Página 249 del manual.
```
![tabla página 249](data/images/fresenius_4008_service_manual/P249_i4.png)

### Tabla detectada 6
```metadata
pagina: 249
tipo_recurso: tabla
perfil_acceso: técnico
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 249 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 249
imagen: data/images/fresenius_4008_service_manual/P249_i5.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: ▲▼ | 1+35.83 ( Belgium ). Página 249 del manual.
```
![tabla página 249](data/images/fresenius_4008_service_manual/P249_i5.png)

### Tabla detectada 7
```metadata
pagina: 249
tipo_recurso: tabla
perfil_acceso: técnico
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 249 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 249
imagen: data/images/fresenius_4008_service_manual/P249_i6.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: VARIABLE SETTING
Confirm
key
see Part 3.1 | ▲▼. Página 249 del manual.
```
![tabla página 249](data/images/fresenius_4008_service_manual/P249_i6.png)

---

## Página 250

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: operador
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Part 3.1: Proporción de mezcla programable (dilución)

Aviso
El operador o técnico debe ser informado sobre su deber de cuidado al ingresar los parámetros del componente y las configuraciones correctamente, o verificarlos y establecer la ventana de alarma CD en el valor de conductividad esperado.
Al utilizar la proporción de mezcla programable (dilución), asegúrese de utilizar el concentrado adecuado.
El uso de una bibag® en combinación con la proporción de mezcla programable (dilución) no está permitido.
Solo debe ingresar las proporciones de mezcla programables (diluciones) autorizadas.

CONFIGURACIÓN DE DILUCIÓN

Confirm
clave

▲▼

ESTABLECIMIENTO DE VARIABLES
Confirm
clave

B-Comp[part] : 0,80

Seleccionar
clave

Establecer el valor deseado 
(0,80 – 2,50)
presionando los botones ▲▼.

Override
clave

ACEPTADO

Después de aproximadamente 3 sec

Seleccionar
clave

RO[part] : 30.000

Establecer el valor deseado 
(30.000 – 45.000)
presionando los botones ▲▼.

Override
clave

ACEPTADO

Después de aproximadamente 3 sec

Seleccionar
clave

HCO3–[mmol]: 25

Establecer el valor deseado 
(25 – 45)
presionando los botones ▲▼.

Override
clave

ACEPTADO

Después de aproximadamente 3 sec

Seleccionar
clave

Na(B)[mmol]: 25

Establecer el valor deseado 
(25 – 80)
presionando los botones ▲▼.

Override
clave

DATOS ALMACENADOS

Después de aproximadamente 3 sec

### Tabla detectada 1
```metadata
pagina: 250
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 250 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 250
imagen: data/images/fresenius_4008_service_manual/P250_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Confirm
key | SETUP DILUTION | VARIABLE SETTING
Confirm
key
B-Comp[part] : 0.800. Página 250 del manual.
```
![tabla página 250](data/images/fresenius_4008_service_manual/P250_i0.png)

### Recursos visuales

```metadata
pagina: 250
imagen: data/images/fresenius_4008_service_manual/P250_i1.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 3.1: Programmable mixing ratio (dilution) | SETUP DILUTION | Confirm
key. Página 250 del manual.
```
![imagen general página 250](data/images/fresenius_4008_service_manual/P250_i1.png)

---

## Página 251

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: operador
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Part 4: Configuración de dilución HDF - solo para ON-LINE-HDF (opción)

HDF-DILUCIÓN

Confirmar
clave

HDF-PRE-dilución
Sobrescribir
clave

Después de aproximadamente 3 segundos

ALMACENADO DE DATOS

Seleccionar
clave

▲▼

Sobrescribir
clave
ALMACENADO DE DATOS

Después de aproximadamente 3 segundos

HDF-POST-dilución

Seleccionar
clave

▲▼

●Part 5: Establecer límite de conductividad

ESTABLECER LÍMITE DE CONDUCTIVIDAD

Confirmar
clave

Seleccionar
clave

Límite Cd: 12,8 mS/cm

Establecer el valor deseado 
(12,8 a 14,0 mS/cm) 
presionando los botones ▲▼.

Sobrescribir
clave

ALMACENADO DE DATOS

Después de aproximadamente 3 segundos

●Part 6: Programa de limpieza de sonido Info-Sound

INFO SONIDO (C-PGM)

Confirmar
clave

Info-Sonido: ON
Sobrescribir
clave

Después de aproximadamente 3 segundos

ALMACENADO DE DATOS

Seleccionar
clave

▲▼

Sobrescribir
clave
ALMACENADO DE DATOS

Después de aproximadamente 3 segundos

Info-Sonido: OFF

Seleccionar
clave

▲▼

6-20

### Tabla detectada 1
```metadata
pagina: 251
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 251 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 251
imagen: data/images/fresenius_4008_service_manual/P251_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: HDF-PRE-dilution
Override
key | Confirm
key | HDF-DILUTION. Página 251 del manual.
```
![tabla página 251](data/images/fresenius_4008_service_manual/P251_i0.png)

### Tabla detectada 2
```metadata
pagina: 251
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 251 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 251
imagen: data/images/fresenius_4008_service_manual/P251_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: HDF-POST-dilution | ▲▼ | HDF-PRE-dilution
Override
key. Página 251 del manual.
```
![tabla página 251](data/images/fresenius_4008_service_manual/P251_i1.png)

### Tabla detectada 3
```metadata
pagina: 251
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 251 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 251
imagen: data/images/fresenius_4008_service_manual/P251_i2.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Info-Sound: ON
Override
key | Confirm
key | INFO SOUND (C-PGM). Página 251 del manual.
```
![tabla página 251](data/images/fresenius_4008_service_manual/P251_i2.png)

### Tabla detectada 4
```metadata
pagina: 251
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 251 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 251
imagen: data/images/fresenius_4008_service_manual/P251_i3.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Info-Sound: OFF | ▲▼ | Info-Sound: ON
Override
key. Página 251 del manual.
```
![tabla página 251](data/images/fresenius_4008_service_manual/P251_i3.png)

### Recursos visuales

```metadata
pagina: 251
imagen: data/images/fresenius_4008_service_manual/P251_i4.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 5: Set conductivity limit | Select
key | ▲▼. Página 251 del manual.
```
![imagen general página 251](data/images/fresenius_4008_service_manual/P251_i4.png)

---

## Página 252

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: operador
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Part 7: Establecer parámetros de dialisis

ESTABLECER PARÁMETROS DE DIALISIS

Confirmar
clave

Confirmar
clave

ESTABLECER Parámetro de flujo

Ver Part 7.1

▲▼

Confirmar
clave

ESTABLECER Parámetro de temperatura

Ver Part 7.2

▲▼

Confirmar
clave

ESTABLECER Parámetro de Na/Bic

Ver Part 7.3

▲▼

Confirmar
clave

Volver a la menú ?

▲▼

●Part 7.1: Establecer el flujo de dialisado

ESTABLECER Parámetro de flujo

Confirmar
clave

Seleccionar
clave

Flujo[ml/min]: 500

Establecer el valor deseado 
(300, 500, 800)
presionando los ▲▼.
O
Valor establecido en Dial.

Sobrescribir
clave

DATOS ALMACENADOS

Después de aproximadamente 3 sec

●Part 7.2: Establecer la temperatura del dialisado

ESTABLECER Parámetro de temperatura

Confirmar
clave

Seleccionar
clave

Temperatura[°C]: 37,0

Establecer el valor deseado 
(35.0 – 39.0)
presionando los ▲▼.
O
Valor establecido en Dial.

Sobrescribir
clave

DATOS ALMACENADOS

Después de aproximadamente 3 sec

### Tabla detectada 1
```metadata
pagina: 252
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 252 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 252
imagen: data/images/fresenius_4008_service_manual/P252_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: SET Flow Parameter
see Part 7.1 | Confirm
key | SET DIAL PARAMETERS. Página 252 del manual.
```
![tabla página 252](data/images/fresenius_4008_service_manual/P252_i0.png)

### Tabla detectada 2
```metadata
pagina: 252
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 252 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 252
imagen: data/images/fresenius_4008_service_manual/P252_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: SET Temp. Parameter
see Part 7.2 | ▲▼ | SET Flow Parameter
see Part 7.1. Página 252 del manual.
```
![tabla página 252](data/images/fresenius_4008_service_manual/P252_i1.png)

### Tabla detectada 3
```metadata
pagina: 252
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 252 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 252
imagen: data/images/fresenius_4008_service_manual/P252_i2.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: SET Na/Bic Parameter
see Part 7.3 | ▲▼ | SET Temp. Parameter
see Part 7.2. Página 252 del manual.
```
![tabla página 252](data/images/fresenius_4008_service_manual/P252_i2.png)

### Tabla detectada 4
```metadata
pagina: 252
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 252 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 252
imagen: data/images/fresenius_4008_service_manual/P252_i3.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: back to menu ? | ▲▼ | SET Na/Bic Parameter
see Part 7.3. Página 252 del manual.
```
![tabla página 252](data/images/fresenius_4008_service_manual/P252_i3.png)

### Recursos visuales

```metadata
pagina: 252
imagen: data/images/fresenius_4008_service_manual/P252_i4.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 7.1: Set dialysate flow | ▲▼ | Confirm
key. Página 252 del manual.
```
![imagen general página 252](data/images/fresenius_4008_service_manual/P252_i4.png)

```metadata
pagina: 252
imagen: data/images/fresenius_4008_service_manual/P252_i5.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 7.2: Set dialysate temperature | After approx. 3 sec | DATA STORED. Página 252 del manual.
```
![imagen general página 252](data/images/fresenius_4008_service_manual/P252_i5.png)

---

## Página 253

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Part 7.3: Set Na/Bic

SET Na/Bic Parameter

Confirm
key

Select
key

Base Na+ 135mmol

Set the desired value 
(125 – 150)
by pressing the ▲▼ keys.
OR
Value set in Dial.

Override
key

ACKNOWLEDGED

After approx. 3 sec

Select
key

Prescr. Na+ 135mmol

Set the desired value 
(125 – 148)
by pressing the ▲▼ keys.

Override
key

ACKNOWLEDGED

After approx. 3 sec

Select
key

Bicarbonate ±0mmol

Set the desired value 
(+8 bis –8)
by pressing the ▲▼ keys.
OR
Value set in Dial.

Override
key

DATA STORED

After approx. 3 sec

6-22

4008
4/08.03 (TM)

### Recursos visuales

```metadata
pagina: 253
imagen: data/images/fresenius_4008_service_manual/P253_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 7.3: Set Na/Bic. Página 253 del manual.
```
![imagen general página 253](data/images/fresenius_4008_service_manual/P253_i0.png)

---

## Página 254

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: operador
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Part 8: Dialysis time

DIALYSIS TIME

Confirm
key

Effect Dialysis Time
Override
key

After
approx. 3 sec

DATA STORED

Select
key

▲▼

Override
key
DATA STORED

After
approx. 3 sec

UF-Time

Select
key

▲▼

●Part 9: Cumulated blood volume

CALC.CUMUL.BLOOD-VOL

Confirm
key

Override
key
DATA STORED

After
approx. 3 sec

during seq DIAL: YES

Select
key

▲▼

Override
key
DATA STORED

After
approx. 3 sec

during seq DIAL: NO

Select
key

▲▼

●Part 10: Automatic single needle start

AUTOM. SN-START

Confirm
key

Override
key
DATA STORED

After
approx. 3 sec

autom. SN: OFF

Select
key

▲▼

Override
key
DATA STORED

After
approx. 3 sec

autom. SN: ON

Select
key

▲▼

●Part 11: Activation of Monit_NTC 109

ACTIV. MONIT_NTC109

Confirm
key

Override
key
DATA STORED

After
approx. 3 sec

MONIT_NTC109: YES

Select
key

▲▼

Override
key
DATA STORED

After
approx. 3 sec

MONIT_NTC109: NO

Select
key

▲▼

4008
4/08.03 (TM)
6-23

### Tabla detectada 1
```metadata
pagina: 254
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 254 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 254
imagen: data/images/fresenius_4008_service_manual/P254_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Effect Dialysis Time
Override
key | Confirm
key | DIALYSIS TIME. Página 254 del manual.
```
![tabla página 254](data/images/fresenius_4008_service_manual/P254_i0.png)

### Tabla detectada 2
```metadata
pagina: 254
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 254 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 254
imagen: data/images/fresenius_4008_service_manual/P254_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: ▲▼ | Effect Dialysis Time
Override
key | Confirm
key. Página 254 del manual.
```
![tabla página 254](data/images/fresenius_4008_service_manual/P254_i1.png)

### Tabla detectada 3
```metadata
pagina: 254
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 254 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 254
imagen: data/images/fresenius_4008_service_manual/P254_i2.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: during seq DIAL: YES | Confirm
key | CALC.CUMUL.BLOOD-VOL. Página 254 del manual.
```
![tabla página 254](data/images/fresenius_4008_service_manual/P254_i2.png)

### Tabla detectada 4
```metadata
pagina: 254
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 254 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 254
imagen: data/images/fresenius_4008_service_manual/P254_i3.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: during seq DIAL: NO | ▲▼ | during seq DIAL: YES. Página 254 del manual.
```
![tabla página 254](data/images/fresenius_4008_service_manual/P254_i3.png)

### Tabla detectada 5
```metadata
pagina: 254
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 254 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 254
imagen: data/images/fresenius_4008_service_manual/P254_i4.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: autom. SN: OFF | Confirm
key | AUTOM. SN-START. Página 254 del manual.
```
![tabla página 254](data/images/fresenius_4008_service_manual/P254_i4.png)

### Tabla detectada 6
```metadata
pagina: 254
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 254 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 254
imagen: data/images/fresenius_4008_service_manual/P254_i5.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: autom. SN: ON | ▲▼ | autom. SN: OFF. Página 254 del manual.
```
![tabla página 254](data/images/fresenius_4008_service_manual/P254_i5.png)

### Tabla detectada 7
```metadata
pagina: 254
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 254 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 254
imagen: data/images/fresenius_4008_service_manual/P254_i6.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: MONIT_NTC109: YES | Confirm
key | ACTIV. MONIT_NTC109. Página 254 del manual.
```
![tabla página 254](data/images/fresenius_4008_service_manual/P254_i6.png)

### Tabla detectada 8
```metadata
pagina: 254
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 254 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 254
imagen: data/images/fresenius_4008_service_manual/P254_i7.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: MONIT_NTC109: NO | ▲▼ | MONIT_NTC109: YES. Página 254 del manual.
```
![tabla página 254](data/images/fresenius_4008_service_manual/P254_i7.png)

---

## Página 255

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Parte 12: Activación de datos estándar UF

ACTIV. STRD UF-DATA

Confirmar clave

strd UF-DATA: NO
Sobrescribir clave

Después de aproximadamente 3 segundos

DATOS ALMACENADOS

Seleccionar clave

▲▼

Sobrescribir clave
DATOS ALMACENADOS

Después de aproximadamente 3 segundos

strd UF-DATA: SÍ

Seleccionar clave

▲▼

Tasa UF:
Objetivo UF:
Tiempo Restante:

750 ml/h
3000 ml
4 h

●Parte 13: Establecer tiempo de primado

SET STD. PRIME-TIME

Confirmar clave

Seleccionar clave

Tiempo de primado = 2 minutos

Establecer el tiempo deseado 
(1 a 5 minutos) presionando 
las teclas ▲▼.

Sobrescribir clave

DATOS ALMACENADOS

Después de aproximadamente 3 segundos

●Parte 14: Alarma sonido I/O clave

SOUND I/O SWITCH

Confirmar clave

Activar alarma sonido: SÍ
Sobrescribir clave

Después de aproximadamente 3 segundos

DATOS ALMACENADOS

Seleccionar clave

▲▼

Sobrescribir clave
DATOS ALMACENADOS

Después de aproximadamente 3 segundos

Activar alarma sonido: NO
Seleccionar clave

▲▼

6-24

4008
4/08.03 (TM)

### Tabla detectada 1
```metadata
pagina: 255
tipo_recurso: tabla
perfil_acceso: técnico
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 255 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 255
imagen: data/images/fresenius_4008_service_manual/P255_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: strd UF-DATA: NO
Override
key | Confirm
key | ACTIV. STRD UF-DATA. Página 255 del manual.
```
![tabla página 255](data/images/fresenius_4008_service_manual/P255_i0.png)

### Tabla detectada 2
```metadata
pagina: 255
tipo_recurso: tabla
perfil_acceso: técnico
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 255 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 255
imagen: data/images/fresenius_4008_service_manual/P255_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: strd UF-DATA: YES | ▲▼ | strd UF-DATA: NO
Override
key. Página 255 del manual.
```
![tabla página 255](data/images/fresenius_4008_service_manual/P255_i1.png)

### Tabla detectada 3
```metadata
pagina: 255
tipo_recurso: tabla
perfil_acceso: técnico
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 255 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 255
imagen: data/images/fresenius_4008_service_manual/P255_i2.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: I/O-Warnsound: ON
Override
key | Confirm
key | SOUND I/O SWITCH. Página 255 del manual.
```
![tabla página 255](data/images/fresenius_4008_service_manual/P255_i2.png)

### Tabla detectada 4
```metadata
pagina: 255
tipo_recurso: tabla
perfil_acceso: técnico
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 255 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 255
imagen: data/images/fresenius_4008_service_manual/P255_i3.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: I/O-Warnsound: OFF | ▲▼ | I/O-Warnsound: ON
Override
key. Página 255 del manual.
```
![tabla página 255](data/images/fresenius_4008_service_manual/P255_i3.png)

### Recursos visuales

```metadata
pagina: 255
imagen: data/images/fresenius_4008_service_manual/P255_i4.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 13: Set priming time | UF-Rate:
UF-Goal:
Time Left: | 750 ml/h
3000 ml
4 h. Página 255 del manual.
```
![imagen general página 255](data/images/fresenius_4008_service_manual/P255_i4.png)

---

## Página 256

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: operador
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Part 15: Set BPR/UFR warning

BPR/UFR–WARNING

Confirm
key

BPR/UFR–WARNING: ON
Override
key

After
approx. 3 sec

DATA STORED

Select
key

▲▼

Override
key
DATA STORED

After
approx. 3 sec

BPR/UFR–WARNING: OFF

Select
key

▲▼

●Part 16: Set rinse volume

SET RINSE-VOLUME

Confirm
key

Select
key

Rinse-vol: 1000 ml

Set the desired value 
(0 – 5000
in 100 ml increments)
by pressing the ▲▼ keys.

Override
key

DATA STORED

After approx. 3 sec

●Part 17: T1 test autostart

T1-TEST AUTOSTART

Confirm
key

Confirm
key

Override
key
DATA STORED

Override
key
DATA STORED

After
approx. 3 sec

After
approx. 3 sec

T1-T. Autostart: OFF

Select
key

Select
key

▲▼

Override
key
DATA STORED

Override
key
DATA STORED

After
approx. 3 sec

After
approx. 3 sec

T1-T. Autostart: ON

Select
key

Select
key

▲▼

4008
4/08.03 (TM)
6-25

### Tabla detectada 1
```metadata
pagina: 256
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 256 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 256
imagen: data/images/fresenius_4008_service_manual/P256_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: BPR/UFR–WARNING: ON
Override
key | Confirm
key | BPR/UFR–WARNING. Página 256 del manual.
```
![tabla página 256](data/images/fresenius_4008_service_manual/P256_i0.png)

### Tabla detectada 2
```metadata
pagina: 256
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 256 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 256
imagen: data/images/fresenius_4008_service_manual/P256_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: BPR/UFR–WARNING: OFF | ▲▼ | BPR/UFR–WARNING: ON
Override
key. Página 256 del manual.
```
![tabla página 256](data/images/fresenius_4008_service_manual/P256_i1.png)

### Tabla detectada 3
```metadata
pagina: 256
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 256 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 256
imagen: data/images/fresenius_4008_service_manual/P256_i2.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: T1-T. Autostart: OFF | Confirm
key. Página 256 del manual.
```
![tabla página 256](data/images/fresenius_4008_service_manual/P256_i2.png)

### Tabla detectada 4
```metadata
pagina: 256
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 256 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 256
imagen: data/images/fresenius_4008_service_manual/P256_i3.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: T1-T. Autostart: ON | ▲▼ | T1-T. Autostart: OFF. Página 256 del manual.
```
![tabla página 256](data/images/fresenius_4008_service_manual/P256_i3.png)

### Recursos visuales

```metadata
pagina: 256
imagen: data/images/fresenius_4008_service_manual/P256_i4.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 16: Set rinse volume | Select
key | ▲▼. Página 256 del manual.
```
![imagen general página 256](data/images/fresenius_4008_service_manual/P256_i4.png)

---

## Página 257

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: operador
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Part 18: Configuración ONLINEplus
Configuración de ONLINEplus
Configuración de ONLINEplus
Configuración de ONLINEplus
Configuración de ONLINEplus™ (opción)

CONFIGURACIÓN DE ONLINE PLUS

Confirmar
clave

Confirmar
clave

ver Part 18.1

CONFIGURACIÓN DE ONLINE PLUS HD

▲▼

Confirmar
clave

ver Part 18.2

CONFIGURACIÓN DE ONLINE PLUS HDF

▲▼

Confirmar
clave

ver Part 18.3

CONFIGURACIÓN DE ONLINE PLUS HF

▲▼

Confirmar
clave

ver Part 18.4

CONFIGURACIÓN DE MISC. ONLINE PLUS

▲▼

Confirmar
clave

volver a la menú ?

▲▼

6-26

4008
4/08.03 (TM)

### Tabla detectada 1
```metadata
pagina: 257
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 257 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 257
imagen: data/images/fresenius_4008_service_manual/P257_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: ONLINE plus HD | Confirm
key | ONLINE plus SETTINGS. Página 257 del manual.
```
![tabla página 257](data/images/fresenius_4008_service_manual/P257_i0.png)

### Tabla detectada 2
```metadata
pagina: 257
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 257 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 257
imagen: data/images/fresenius_4008_service_manual/P257_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: ONLINE plus HDF | ▲▼ | ONLINE plus HD. Página 257 del manual.
```
![tabla página 257](data/images/fresenius_4008_service_manual/P257_i1.png)

### Tabla detectada 3
```metadata
pagina: 257
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 257 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 257
imagen: data/images/fresenius_4008_service_manual/P257_i2.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: ONLINE plus HF | ▲▼ | ONLINE plus HDF. Página 257 del manual.
```
![tabla página 257](data/images/fresenius_4008_service_manual/P257_i2.png)

### Tabla detectada 4
```metadata
pagina: 257
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 257 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 257
imagen: data/images/fresenius_4008_service_manual/P257_i3.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: ONLINE plus MISC. | ▲▼ | ONLINE plus HF. Página 257 del manual.
```
![tabla página 257](data/images/fresenius_4008_service_manual/P257_i3.png)

### Tabla detectada 5
```metadata
pagina: 257
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 257 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 257
imagen: data/images/fresenius_4008_service_manual/P257_i4.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: back to menu ? | ▲▼ | ONLINE plus MISC.. Página 257 del manual.
```
![tabla página 257](data/images/fresenius_4008_service_manual/P257_i4.png)

---

## Página 258

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: operador
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Part 18.1: ONLINEplus
ONLINE plus HD

Confirmar clave

Confirmar clave

Ver Parte 18.1.1

ESTABLECER VOLUMEN DE UF (LLENADO/RINCE)

▲▼

Ver Parte 18.1.2

Confirmar clave

ESTABLECER VOLUMEN DE RINCE

▲▼

Confirmar clave

Volver a menú ?

▲▼

●Part 18.1.1: Establecer volumen de UF (llenado/rince)

ESTABLECER VUF-Volume F/R

Confirmar clave

Seleccionar clave

Volumen[ml]: 0

Establecer el valor deseado 
(0 – 1000)
presionando los ▲▼.

Sobrescribir clave

DATO ALMACENADO

Después de aproximadamente 3 segundos.

●Part 18.1.2: Establecer volumen de rince

ESTABLECER VUF-Volume Rincing

Confirmar clave

Seleccionar clave

Volumen[ml]: 1000

Establecer el valor deseado 
(0 – 5000)
presionando los ▲▼.

Sobrescribir clave

DATO ALMACENADO

Después de aproximadamente 3 segundos.

### Tabla detectada 1
```metadata
pagina: 258
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 258 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 258
imagen: data/images/fresenius_4008_service_manual/P258_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: SET UF-Volume F/R | Confirm
key | ONLINE plus HD. Página 258 del manual.
```
![tabla página 258](data/images/fresenius_4008_service_manual/P258_i0.png)

### Tabla detectada 2
```metadata
pagina: 258
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 258 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 258
imagen: data/images/fresenius_4008_service_manual/P258_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: SET Rinsing Volume | ▲▼ | SET UF-Volume F/R. Página 258 del manual.
```
![tabla página 258](data/images/fresenius_4008_service_manual/P258_i1.png)

### Tabla detectada 3
```metadata
pagina: 258
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 258 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 258
imagen: data/images/fresenius_4008_service_manual/P258_i2.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: back to menu ? | ▲▼ | SET Rinsing Volume. Página 258 del manual.
```
![tabla página 258](data/images/fresenius_4008_service_manual/P258_i2.png)

### Recursos visuales

```metadata
pagina: 258
imagen: data/images/fresenius_4008_service_manual/P258_i3.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 18.1.1: Set UF volume (filling/rinsing) | ▲▼ | Confirm
key. Página 258 del manual.
```
![imagen general página 258](data/images/fresenius_4008_service_manual/P258_i3.png)

```metadata
pagina: 258
imagen: data/images/fresenius_4008_service_manual/P258_i4.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 18.1.2: Set rinse volume | After approx. 3 sec | DATA STORED. Página 258 del manual.
```
![imagen general página 258](data/images/fresenius_4008_service_manual/P258_i4.png)

---

## Página 259

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: operador
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Part 18.2: ONLINEplus
ONLINE plus HDF

Confirmar clave

Confirmar clave

Ver Parte 18.2.1
ESTABLECER VOLUMEN DE UF (LLENADO/RINCE)

▲▼

Confirmar clave
Ver Parte 18.2.2
ESTABLECER VOLUMEN DE RINCE

▲▼

Confirmar clave
Ver Parte 18.2.3
ESTABLECER VOLUMEN DE SUSTITUCIÓN

▲▼

Confirmar clave
Volver a la menú ?

▲▼

●Part 18.2.1: Establecer volumen de UF (llenado/rince)

ESTABLECER UF-Volume F/R

Confirmar clave

Seleccionar clave

Volumen[ml]: 500

Establecer el valor deseado 
(0 – 1000)
presionando los ▲▼.

Sobrescribir clave

DATA ALMACENADO

Después de aproximadamente 3 segundos.

●Part 18.2.2: Establecer volumen de rince

ESTABLECER VOLUMEN DE RINCE

Confirmar clave

Seleccionar clave

Volumen[ml]: 1000

Establecer el valor deseado 
(0 – 5000)
presionando los ▲▼.

Sobrescribir clave

DATA ALMACENADO

Después de aproximadamente 3 segundos.

### Tabla detectada 1
```metadata
pagina: 259
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 259 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 259
imagen: data/images/fresenius_4008_service_manual/P259_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: see Part 18.2.1
SET UF-Volume F/R | Confirm
key | ONLINE plus HDF. Página 259 del manual.
```
![tabla página 259](data/images/fresenius_4008_service_manual/P259_i0.png)

### Tabla detectada 2
```metadata
pagina: 259
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 259 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 259
imagen: data/images/fresenius_4008_service_manual/P259_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: SET Rinsing Volume | ▲▼ | see Part 18.2.1
SET UF-Volume F/R. Página 259 del manual.
```
![tabla página 259](data/images/fresenius_4008_service_manual/P259_i1.png)

### Tabla detectada 3
```metadata
pagina: 259
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 259 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 259
imagen: data/images/fresenius_4008_service_manual/P259_i2.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: SET Substit.-Volume | ▲▼ | SET Rinsing Volume. Página 259 del manual.
```
![tabla página 259](data/images/fresenius_4008_service_manual/P259_i2.png)

### Tabla detectada 4
```metadata
pagina: 259
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 259 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 259
imagen: data/images/fresenius_4008_service_manual/P259_i3.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: back to menu ? | ▲▼ | SET Substit.-Volume. Página 259 del manual.
```
![tabla página 259](data/images/fresenius_4008_service_manual/P259_i3.png)

### Recursos visuales

```metadata
pagina: 259
imagen: data/images/fresenius_4008_service_manual/P259_i4.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 18.2.1: Set UF volume (filling/rinsing) | ▲▼ | Confirm
key. Página 259 del manual.
```
![imagen general página 259](data/images/fresenius_4008_service_manual/P259_i4.png)

```metadata
pagina: 259
imagen: data/images/fresenius_4008_service_manual/P259_i5.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 18.2.2: Set rinse volume | After approx. 3 sec | DATA STORED. Página 259 del manual.
```
![imagen general página 259](data/images/fresenius_4008_service_manual/P259_i5.png)

---

## Página 260

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Part 18.2.3: Set substituate volume

SET Substit.-Volume

Confirm
key

Select
key

Volume[l]: 12

Set the desired value 
(0 – 210)
by pressing the ▲▼ keys.

Override
key

DATA STORED

After approx. 3 sec

4008
4/08.03 (TM)
6-29

### Recursos visuales

```metadata
pagina: 260
imagen: data/images/fresenius_4008_service_manual/P260_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 18.2.3: Set substituate volume. Página 260 del manual.
```
![imagen general página 260](data/images/fresenius_4008_service_manual/P260_i0.png)

---

## Página 261

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: operador
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Part 18.3: ONLINEplus
ONLINE plus HF

Confirmar clave

Confirmar clave

Ver Parte 18.3.1
ESTABLECER VOLUMEN DE UF (LLENADO/RINCE)

▲▼

Confirmar clave
Ver Parte 18.3.2
ESTABLECER VOLUMEN DE RINCE

▲▼

Confirmar clave
Ver Parte 18.3.3
ESTABLECER VOLUMEN DE SUSTITUCIÓN

▲▼

Confirmar clave
Volver a la menú ?

▲▼

●Part 18.3.1: Establecer volumen de UF (llenado/rince)

ESTABLECER UF-Volume F/R

Confirmar clave

Seleccionar clave

Volumen[ml]: 1000

Establecer el valor deseado 
(0 – 5000)
presionando los ▲▼.

Sobrescribir clave

DATA ALMACENADO

Después de aproximadamente 3 segundos.

●Part 18.3.2: Establecer volumen de rince

ESTABLECER VOLUMEN DE RINCE

Confirmar clave

Seleccionar clave

Volumen[ml]: 1000

Establecer el valor deseado 
(0 – 5000)
presionando los ▲▼.

Sobrescribir clave

DATA ALMACENADO

Después de aproximadamente 3 segundos.

### Tabla detectada 1
```metadata
pagina: 261
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 261 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 261
imagen: data/images/fresenius_4008_service_manual/P261_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: see Part 18.3.1
SET UF-Volume F/R | Confirm
key | ONLINE plus HF. Página 261 del manual.
```
![tabla página 261](data/images/fresenius_4008_service_manual/P261_i0.png)

### Tabla detectada 2
```metadata
pagina: 261
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 261 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 261
imagen: data/images/fresenius_4008_service_manual/P261_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: SET Rinsing Volume | ▲▼ | see Part 18.3.1
SET UF-Volume F/R. Página 261 del manual.
```
![tabla página 261](data/images/fresenius_4008_service_manual/P261_i1.png)

### Tabla detectada 3
```metadata
pagina: 261
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 261 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 261
imagen: data/images/fresenius_4008_service_manual/P261_i2.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: SET Substit.-Volume | ▲▼ | SET Rinsing Volume. Página 261 del manual.
```
![tabla página 261](data/images/fresenius_4008_service_manual/P261_i2.png)

### Tabla detectada 4
```metadata
pagina: 261
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 261 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 261
imagen: data/images/fresenius_4008_service_manual/P261_i3.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: back to menu ? | ▲▼ | SET Substit.-Volume. Página 261 del manual.
```
![tabla página 261](data/images/fresenius_4008_service_manual/P261_i3.png)

### Recursos visuales

```metadata
pagina: 261
imagen: data/images/fresenius_4008_service_manual/P261_i4.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 18.3.1: Set UF volume (filling/rinsing) | ▲▼ | Confirm
key. Página 261 del manual.
```
![imagen general página 261](data/images/fresenius_4008_service_manual/P261_i4.png)

```metadata
pagina: 261
imagen: data/images/fresenius_4008_service_manual/P261_i5.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 18.3.2: Set rinse volume | After approx. 3 sec | DATA STORED. Página 261 del manual.
```
![imagen general página 261](data/images/fresenius_4008_service_manual/P261_i5.png)

---

## Página 262

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Part 18.3.3: Set substituate volume

SET Substit.-Volume

Confirm
key

Select
key

Volume[l]: 20

Set the desired value 
(0 – 210)
by pressing the ▲▼ keys.

Override
key

DATA STORED

After approx. 3 sec

4008
4/08.03 (TM)
6-31

### Recursos visuales

```metadata
pagina: 262
imagen: data/images/fresenius_4008_service_manual/P262_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 18.3.3: Set substituate volume. Página 262 del manual.
```
![imagen general página 262](data/images/fresenius_4008_service_manual/P262_i0.png)

---

## Página 263

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: operador
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Part 18.4: ONLINEplus

ONLINE plus MISC.

Confirmar clave

Confirmar clave

Ver Parte 18.4.1

SET Volumen de reinfusión

▲▼

Confirmar clave

Volver a menú ?

▲▼

●Part 18.4.1: Set volumen de reinfusión

SET Reinf.-Volume

Confirmar clave

Seleccionar clave

Volumen[ml]: 240

Establecer el valor deseado 
(90 – 480)
presionando los ▲▼.

Sobrescribir clave

DATO ALMACENADO

Después de aproximadamente 3 segundos.

6-32

4008
4/08.03 (TM)

### Tabla detectada 1
```metadata
pagina: 263
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 263 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 263
imagen: data/images/fresenius_4008_service_manual/P263_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: SET Reinf.-Volume | Confirm
key | ONLINE plus MISC.. Página 263 del manual.
```
![tabla página 263](data/images/fresenius_4008_service_manual/P263_i0.png)

### Tabla detectada 2
```metadata
pagina: 263
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 263 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 263
imagen: data/images/fresenius_4008_service_manual/P263_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: back to menu ? | ▲▼ | SET Reinf.-Volume. Página 263 del manual.
```
![tabla página 263](data/images/fresenius_4008_service_manual/P263_i1.png)

### Recursos visuales

```metadata
pagina: 263
imagen: data/images/fresenius_4008_service_manual/P263_i2.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 18.4.1: Set reinfusion volume | ▲▼ | Confirm
key. Página 263 del manual.
```
![imagen general página 263](data/images/fresenius_4008_service_manual/P263_i2.png)

---

## Página 264

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Part 19: Configuración de parámetros del sistema de entrega central

SET CENTRAL-DELIVERY

Confirmar clave

NO central-delivery
Sobrescribir clave

Después de aproximadamente 3 segundos

DATOS GUARDADOS

Seleccionar clave

▲▼

Sobrescribir clave
DATOS GUARDADOS

Después de aproximadamente 3 segundos

central Bic

Seleccionar clave

▲▼

central Ácido
Sobrescribir clave
DATOS GUARDADOS

Después de aproximadamente 3 segundos

Seleccionar clave

▲▼

central Ácido + Bic
Sobrescribir clave
DATOS GUARDADOS

Después de aproximadamente 3 segundos

Seleccionar clave

▲▼

centr acetate-supply
Sobrescribir clave
DATOS GUARDADOS

Después de aproximadamente 3 segundos

●Part 20: Almacenar valores por defecto

STORE DEFAULT VALUES

Confirmar clave

Seleccionar clave

Presionar SOBRESCRIR

Almacena los valores 
por defecto al presionar 
la clave SOBRESCRIR.

DATOS GUARDADOS

Después de aproximadamente 3 segundos

4008
4/08.03 (TM)
6-33

### Tabla detectada 1
```metadata
pagina: 264
tipo_recurso: tabla
perfil_acceso: técnico
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 264 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 264
imagen: data/images/fresenius_4008_service_manual/P264_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: NO central-delivery
Override
key | Confirm
key | SET CENTRAL-DELIVERY. Página 264 del manual.
```
![tabla página 264](data/images/fresenius_4008_service_manual/P264_i0.png)

### Tabla detectada 2
```metadata
pagina: 264
tipo_recurso: tabla
perfil_acceso: técnico
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 264 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 264
imagen: data/images/fresenius_4008_service_manual/P264_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: central Bic | ▲▼ | NO central-delivery
Override
key. Página 264 del manual.
```
![tabla página 264](data/images/fresenius_4008_service_manual/P264_i1.png)

### Tabla detectada 3
```metadata
pagina: 264
tipo_recurso: tabla
perfil_acceso: técnico
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 264 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 264
imagen: data/images/fresenius_4008_service_manual/P264_i2.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: central Acid
Override
key
DATA STORED | ▲▼ | central Bic. Página 264 del manual.
```
![tabla página 264](data/images/fresenius_4008_service_manual/P264_i2.png)

### Tabla detectada 4
```metadata
pagina: 264
tipo_recurso: tabla
perfil_acceso: técnico
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 264 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 264
imagen: data/images/fresenius_4008_service_manual/P264_i3.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: centr acetate-supply
Override
key
DATA STORED | ▲▼ | central Acid + Bic
Override
key
DATA STORED. Página 264 del manual.
```
![tabla página 264](data/images/fresenius_4008_service_manual/P264_i3.png)

### Recursos visuales

```metadata
pagina: 264
imagen: data/images/fresenius_4008_service_manual/P264_i4.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 20: Store default values | Select
key | ▲▼. Página 264 del manual.
```
![imagen general página 264](data/images/fresenius_4008_service_manual/P264_i4.png)

---

## Página 265

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

6-34

4008
4/08.03 (TM)

---

## Página 266

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: operador
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

6.4
Main menu 4008 H/S Rev. 4.3

SETUP MENU

Confirm
key

Confirm
key
see Part 1
see Part 12
Confirm
key

SET ALARM/WARN TIME

ACTIV. MONIT_NTC109

▲▼

▲▼

Confirm
key
see Part 2
see Part 13
Confirm
key

SETUP CLEANING PGM

ACTIV. STD UF-DATA

▲▼

▲▼

Confirm
key
see Part 3
see Part 14
Confirm
key

SETUP DILUTION

SET STD. PRIME-TIME

▲▼

▲▼

Confirm
key
see Part 4
(optional)
see Part 15
Confirm
key

HDF-DILUTION

SOUND I/O-SWITCH

▲▼

▲▼

Confirm
key
see Part 5
see Part 16
Confirm
key

SET CONDUCT. LIMIT

SET KEY-CLICK

▲▼

▲▼

Confirm
key
see Part 6
see Part 17
Confirm
key

INFO SOUND ( C-PGM )

BPR/UFR-WARNING

▲▼

▲▼

Confirm
key
see Part 7
see Part 18
Confirm
key

SET DIAL PARAMETERS

SET RINSE-VOLUME

▲▼

▲▼

Confirm
key
see Part 8
see Part 19
Confirm
key

CALC.CUMUL.BLOOD-VOL

T1-TEST AUTOSTART

▲▼

▲▼

Confirm
key
see Part 9
(optional)
see Part 20
(optional)
Confirm
key

HAEMOGLOBIN UNIT

ONLINE plus SETTINGS

▲▼

▲▼

Confirm
key
see Part 10
(optional)
see Part 21
Confirm
key

OCM SETTINGS

SET CENTRAL-DELIVERY

▲▼

▲▼

Confirm
key
see Part 11
see Part 22
Confirm
key

AUTOM. SN-START

STORE DEFAULT VALUES

▲▼

▲▼

Confirm
key

BACK TO MAIN MENU ?

▲▼

4008
4/08.03 (TM)
6-35

### Tabla detectada 1
```metadata
pagina: 266
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 266 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 266
imagen: data/images/fresenius_4008_service_manual/P266_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: SET ALARM/WARN TIME | Confirm
key | SETUP MENU. Página 266 del manual.
```
![tabla página 266](data/images/fresenius_4008_service_manual/P266_i0.png)

### Tabla detectada 2
```metadata
pagina: 266
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 266 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 266
imagen: data/images/fresenius_4008_service_manual/P266_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Confirm
key
see Part 1
see Part 12
Confirm
key | ACTIV. MONIT_NTC109 | Confirm
key
see Part 2
see Part 13
Confirm
key. Página 266 del manual.
```
![tabla página 266](data/images/fresenius_4008_service_manual/P266_i1.png)

### Tabla detectada 3
```metadata
pagina: 266
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 266 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 266
imagen: data/images/fresenius_4008_service_manual/P266_i2.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: SETUP CLEANING PGM | ▲▼ | SET ALARM/WARN TIME. Página 266 del manual.
```
![tabla página 266](data/images/fresenius_4008_service_manual/P266_i2.png)

### Tabla detectada 4
```metadata
pagina: 266
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 266 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 266
imagen: data/images/fresenius_4008_service_manual/P266_i3.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Confirm
key
see Part 2
see Part 13
Confirm
key | ACTIV. STD UF-DATA | ▲▼. Página 266 del manual.
```
![tabla página 266](data/images/fresenius_4008_service_manual/P266_i3.png)

### Tabla detectada 5
```metadata
pagina: 266
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 266 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 266
imagen: data/images/fresenius_4008_service_manual/P266_i4.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: SETUP DILUTION | ▲▼ | SETUP CLEANING PGM. Página 266 del manual.
```
![tabla página 266](data/images/fresenius_4008_service_manual/P266_i4.png)

### Tabla detectada 6
```metadata
pagina: 266
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 266 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 266
imagen: data/images/fresenius_4008_service_manual/P266_i5.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Confirm
key
see Part 3
see Part 14
Confirm
key | SET STD. PRIME-TIME | ▲▼. Página 266 del manual.
```
![tabla página 266](data/images/fresenius_4008_service_manual/P266_i5.png)

### Tabla detectada 7
```metadata
pagina: 266
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 266 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 266
imagen: data/images/fresenius_4008_service_manual/P266_i6.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: HDF-DILUTION | ▲▼ | SETUP DILUTION. Página 266 del manual.
```
![tabla página 266](data/images/fresenius_4008_service_manual/P266_i6.png)

### Tabla detectada 8
```metadata
pagina: 266
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 266 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 266
imagen: data/images/fresenius_4008_service_manual/P266_i7.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Confirm
key
see Part 4
(optional)
see Part 15
Confirm
key | SOUND I/O-SWITCH | ▲▼. Página 266 del manual.
```
![tabla página 266](data/images/fresenius_4008_service_manual/P266_i7.png)

### Tabla detectada 9
```metadata
pagina: 266
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 266 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 266
imagen: data/images/fresenius_4008_service_manual/P266_i8.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: SET CONDUCT. LIMIT | ▲▼ | HDF-DILUTION. Página 266 del manual.
```
![tabla página 266](data/images/fresenius_4008_service_manual/P266_i8.png)

### Tabla detectada 10
```metadata
pagina: 266
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 266 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 266
imagen: data/images/fresenius_4008_service_manual/P266_i9.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Confirm
key
see Part 5
see Part 16
Confirm
key | SET KEY-CLICK | ▲▼. Página 266 del manual.
```
![tabla página 266](data/images/fresenius_4008_service_manual/P266_i9.png)

### Tabla detectada 11
```metadata
pagina: 266
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 266 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 266
imagen: data/images/fresenius_4008_service_manual/P266_i10.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: INFO SOUND ( C-PGM ) | ▲▼ | SET CONDUCT. LIMIT. Página 266 del manual.
```
![tabla página 266](data/images/fresenius_4008_service_manual/P266_i10.png)

### Tabla detectada 12
```metadata
pagina: 266
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 266 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 266
imagen: data/images/fresenius_4008_service_manual/P266_i11.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Confirm
key
see Part 6
see Part 17
Confirm
key | BPR/UFR-WARNING | ▲▼. Página 266 del manual.
```
![tabla página 266](data/images/fresenius_4008_service_manual/P266_i11.png)

### Tabla detectada 13
```metadata
pagina: 266
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 266 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 266
imagen: data/images/fresenius_4008_service_manual/P266_i12.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: SET DIAL PARAMETERS | ▲▼ | INFO SOUND ( C-PGM ). Página 266 del manual.
```
![tabla página 266](data/images/fresenius_4008_service_manual/P266_i12.png)

### Tabla detectada 14
```metadata
pagina: 266
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 266 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 266
imagen: data/images/fresenius_4008_service_manual/P266_i13.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Confirm
key
see Part 7
see Part 18
Confirm
key | SET RINSE-VOLUME | ▲▼. Página 266 del manual.
```
![tabla página 266](data/images/fresenius_4008_service_manual/P266_i13.png)

### Tabla detectada 15
```metadata
pagina: 266
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 266 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 266
imagen: data/images/fresenius_4008_service_manual/P266_i14.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: CALC.CUMUL.BLOOD-VOL | ▲▼ | SET DIAL PARAMETERS. Página 266 del manual.
```
![tabla página 266](data/images/fresenius_4008_service_manual/P266_i14.png)

### Tabla detectada 16
```metadata
pagina: 266
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 266 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 266
imagen: data/images/fresenius_4008_service_manual/P266_i15.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Confirm
key
see Part 8
see Part 19
Confirm
key | T1-TEST AUTOSTART | ▲▼. Página 266 del manual.
```
![tabla página 266](data/images/fresenius_4008_service_manual/P266_i15.png)

### Tabla detectada 17
```metadata
pagina: 266
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 266 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 266
imagen: data/images/fresenius_4008_service_manual/P266_i16.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: HAEMOGLOBIN UNIT | ▲▼ | CALC.CUMUL.BLOOD-VOL. Página 266 del manual.
```
![tabla página 266](data/images/fresenius_4008_service_manual/P266_i16.png)

### Tabla detectada 18
```metadata
pagina: 266
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 266 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 266
imagen: data/images/fresenius_4008_service_manual/P266_i17.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Confirm
key
see Part 9
(optional)
see Part 20
(optional)
Confirm
key | ONLINE plus SETTINGS | ▲▼. Página 266 del manual.
```
![tabla página 266](data/images/fresenius_4008_service_manual/P266_i17.png)

### Tabla detectada 19
```metadata
pagina: 266
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 266 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 266
imagen: data/images/fresenius_4008_service_manual/P266_i18.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: OCM SETTINGS | ▲▼ | HAEMOGLOBIN UNIT. Página 266 del manual.
```
![tabla página 266](data/images/fresenius_4008_service_manual/P266_i18.png)

### Tabla detectada 20
```metadata
pagina: 266
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 266 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 266
imagen: data/images/fresenius_4008_service_manual/P266_i19.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Confirm
key
see Part 10
(optional)
see Part 21
Confirm
key | SET CENTRAL-DELIVERY | ▲▼. Página 266 del manual.
```
![tabla página 266](data/images/fresenius_4008_service_manual/P266_i19.png)

### Tabla detectada 21
```metadata
pagina: 266
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 266 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 266
imagen: data/images/fresenius_4008_service_manual/P266_i20.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: AUTOM. SN-START | ▲▼ | OCM SETTINGS. Página 266 del manual.
```
![tabla página 266](data/images/fresenius_4008_service_manual/P266_i20.png)

### Tabla detectada 22
```metadata
pagina: 266
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 266 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 266
imagen: data/images/fresenius_4008_service_manual/P266_i21.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Confirm
key
see Part 11
see Part 22
Confirm
key | STORE DEFAULT VALUES | ▲▼. Página 266 del manual.
```
![tabla página 266](data/images/fresenius_4008_service_manual/P266_i21.png)

### Tabla detectada 23
```metadata
pagina: 266
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 266 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 266
imagen: data/images/fresenius_4008_service_manual/P266_i22.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: BACK TO MAIN MENU ? | ▲▼ | Confirm
key
see Part 11
see Part 22
Confirm
key. Página 266 del manual.
```
![tabla página 266](data/images/fresenius_4008_service_manual/P266_i22.png)

---

## Página 267

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: operador
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Parte 1: Establecer la hora de alarma y advertencia

ESTABLECER LA HORA DE ALARMA Y ADVERTENCIA

Confirmar
clave

Establecer el retraso ART-AL DELAYTIME
Confirmar
clave
ver Parte 1.1

▲▼

Establecer el retraso VEN-AL DELAYTIME
Confirmar
clave
ver Parte 1.2

▲▼

Establecer el tiempo de apagado del flujo
Confirmar
clave
ver Parte 1.3

▲▼

Establecer la hora de advertencia de UF
Confirmar
clave
ver Parte 1.4

▲▼

Establecer el tiempo de silencio
Confirmar
clave
ver Parte 1.5

▲▼

regresar a la menú ?
Confirmar
clave

▲▼

●Parte 1.1: Establecer el retraso del alarma arterial

ESTABLECER EL RETASO DEL ALARMA ARTERIAL

Confirmar
clave

Esc
clave

Art Al Delay = 5s

Establecer el tiempo de retraso deseado 
(0 a 5 sec) presionando 
los botones +/–.

Tono Mute
clave

DATOS GUARDADOS

Después de aproximadamente 3 sec

●Parte 1.2: Establecer el retraso del alarma venosa

ESTABLECER EL RETASO DEL ALARMA VENOSA

Confirmar
clave

Esc
clave

Ven Al Delay = 5s

Establecer el tiempo de retraso deseado 
(0 a 5 sec) presionando 
los botones +/–.

Tono Mute
clave

DATOS GUARDADOS

Después de aproximadamente 3 sec

### Tabla detectada 1
```metadata
pagina: 267
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 267 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 267
imagen: data/images/fresenius_4008_service_manual/P267_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Set ART-AL DELAYTIME
Confirm
key
see Part 1.1 | Confirm
key | SET ALARM/WARN TIME. Página 267 del manual.
```
![tabla página 267](data/images/fresenius_4008_service_manual/P267_i0.png)

### Tabla detectada 2
```metadata
pagina: 267
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 267 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 267
imagen: data/images/fresenius_4008_service_manual/P267_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Set VEN-AL DELAYTIME
Confirm
key
see Part 1.2 | ▲▼ | Set ART-AL DELAYTIME
Confirm
key
see Part 1.1. Página 267 del manual.
```
![tabla página 267](data/images/fresenius_4008_service_manual/P267_i1.png)

### Tabla detectada 3
```metadata
pagina: 267
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 267 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 267
imagen: data/images/fresenius_4008_service_manual/P267_i2.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Set FLOW-OFF W-TIME
Confirm
key
see Part 1.3 | ▲▼ | Set VEN-AL DELAYTIME
Confirm
key
see Part 1.2. Página 267 del manual.
```
![tabla página 267](data/images/fresenius_4008_service_manual/P267_i2.png)

### Tabla detectada 4
```metadata
pagina: 267
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 267 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 267
imagen: data/images/fresenius_4008_service_manual/P267_i3.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Set UF-WARNING-TIME
Confirm
key
see Part 1.4 | ▲▼ | Set FLOW-OFF W-TIME
Confirm
key
see Part 1.3. Página 267 del manual.
```
![tabla página 267](data/images/fresenius_4008_service_manual/P267_i3.png)

### Tabla detectada 5
```metadata
pagina: 267
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 267 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 267
imagen: data/images/fresenius_4008_service_manual/P267_i4.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Set MUTE-TIME
Confirm
key
see Part 1.5 | ▲▼ | Set UF-WARNING-TIME
Confirm
key
see Part 1.4. Página 267 del manual.
```
![tabla página 267](data/images/fresenius_4008_service_manual/P267_i4.png)

### Tabla detectada 6
```metadata
pagina: 267
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 267 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 267
imagen: data/images/fresenius_4008_service_manual/P267_i5.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: back to menu ?
Confirm
key | ▲▼ | Set MUTE-TIME
Confirm
key
see Part 1.5. Página 267 del manual.
```
![tabla página 267](data/images/fresenius_4008_service_manual/P267_i5.png)

### Recursos visuales

```metadata
pagina: 267
imagen: data/images/fresenius_4008_service_manual/P267_i6.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: * Seleccionar el tiempo de retraso para la alarma arterial |▲▼| Regresar a la menú |
 * Confirmar. Página 267 del manual.
```
![imagen general página 267](data/images/fresenius_4008_service_manual/P267_i6.png)

```metadata
pagina: 267
imagen: data/images/fresenius_4008_service_manual/P267_i7.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Parte 1.2: Establecer el tiempo de retraso del alarma venosa | Después de aproximadamente 3 segundos | ALMACEN DE DATOS GUARDADO. Página 267 del manual.
```
![imagen general página 267](data/images/fresenius_4008_service_manual/P267_i7.png)

---

## Página 268

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Part 1.3: Set flow-off warning time

Set FLOW-OFF W-TIME

Confirm
key

Esc
key

Flow-Off-T = 30 min

Set the desired warning time 
(30, 45, 60 min) by pressing 
the +/– keys.

Tone Mute
key

DATA STORED

After approx. 3 sec

●Part 1.4: Set UF warning time

Set UF-WARNING-TIME

Confirm
key

Esc
key

UF-Warn-Time = 10 min

Set the desired warning time 
(10, 30 min) by pressing 
the +/– keys.

Tone Mute
key

DATA STORED

After approx. 3 sec

●Part 1.5: Set mute time

Set MUTE-TIME

Confirm
key

Esc
key

MUTE-TIME = 1 min

Set the desired time 
(1, 2 min) by pressing 
the +/– keys.

Tone Mute
key

DATA STORED

After approx. 3 sec

4008
4/08.03 (TM)
6-37

### Recursos visuales

```metadata
pagina: 268
imagen: data/images/fresenius_4008_service_manual/P268_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 1.3: Set flow-off warning time | ●Part 1.4: Set UF warning time | Set UF-WARNING-TIME. Página 268 del manual.
```
![imagen general página 268](data/images/fresenius_4008_service_manual/P268_i0.png)

```metadata
pagina: 268
imagen: data/images/fresenius_4008_service_manual/P268_i1.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 1.4: Set UF warning time | After approx. 3 sec | DATA STORED. Página 268 del manual.
```
![imagen general página 268](data/images/fresenius_4008_service_manual/P268_i1.png)

```metadata
pagina: 268
imagen: data/images/fresenius_4008_service_manual/P268_i2.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 1.5: Set mute time | After approx. 3 sec | DATA STORED. Página 268 del manual.
```
![imagen general página 268](data/images/fresenius_4008_service_manual/P268_i2.png)

---

## Página 269

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: operador
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Part 2: Configuración del programa de limpieza

CONFIGURACIÓN DE PROGRAMA DE LIMPIEZA

*   Confirmar
*   clave

CLEANING Times
Confirmar
*   clave
*   Ver Parte 2.1

▲▼

DEFAULT CLEANING Pgm
Confirmar
*   clave
*   Ver Parte 2.2

▲▼

*   Volver a la menú ?
*   Confirmar
*   clave

▲▼

●Part 2.1: Tiempos de limpieza

☞
Nota
Los valores por defecto y el rango ajustable para los tiempos de limpieza no se indican, ya que dependen de las opciones específicas del equipo.

CLEANING Times
Confirmar
*   clave

Tiempo de Rincaso
Confirmar
*   clave
*   Ver Parte 2.1.1

▲▼

Tiempo de Hidratación Caliente
Confirmar
*   clave
*   Ver Parte 2.1.2

▲▼

Tiempo de Desinfección
Confirmar
*   clave
*   Ver Parte 2.1.3

▲▼

Tiempo de Rincaso Libre
Confirmar
*   clave
*   Ver Parte 2.1.4

▲▼

Tiempo de Hidratación y Desinfección
Confirmar
*   clave
*   Ver Parte 2.1.5

▲▼

Tiempo de Rincaso Obligatorio
Confirmar
*   clave
*   Ver Parte 2.1.6

▲▼

CITRO-Mandat-Ri-Time
Confirmar
*   clave
*   Ver Parte 2.1.7

▲▼

Tiempo de Hora Integral
Confirmar
*   clave
*   Ver Parte 2.1.8

▲▼

*   Volver a la menú ?
*   Confirmar
*   clave

### Tabla detectada 1
```metadata
pagina: 269
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 269 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 269
imagen: data/images/fresenius_4008_service_manual/P269_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: CLEANING Times
Confirm
key
see Part 2.1 | Confirm
key | SETUP CLEANING PGM. Página 269 del manual.
```
![tabla página 269](data/images/fresenius_4008_service_manual/P269_i0.png)

### Tabla detectada 2
```metadata
pagina: 269
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 269 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 269
imagen: data/images/fresenius_4008_service_manual/P269_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: DEFAULT CLEANING Pgm
Confirm
key
see Part 2.2 | ▲▼ | CLEANING Times
Confirm
key
see Part 2.1. Página 269 del manual.
```
![tabla página 269](data/images/fresenius_4008_service_manual/P269_i1.png)

### Tabla detectada 3
```metadata
pagina: 269
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 269 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 269
imagen: data/images/fresenius_4008_service_manual/P269_i2.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: back to menu ?
Confirm
key | ▲▼ | DEFAULT CLEANING Pgm
Confirm
key
see Part 2.2. Página 269 del manual.
```
![tabla página 269](data/images/fresenius_4008_service_manual/P269_i2.png)

### Tabla detectada 4
```metadata
pagina: 269
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 269 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 269
imagen: data/images/fresenius_4008_service_manual/P269_i3.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Rinsing TIME
Confirm
key
see Part 2.1.1 | Confirm
key | CLEANING Times. Página 269 del manual.
```
![tabla página 269](data/images/fresenius_4008_service_manual/P269_i3.png)

### Tabla detectada 5
```metadata
pagina: 269
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 269 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 269
imagen: data/images/fresenius_4008_service_manual/P269_i4.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Hotrinse TIME
Confirm
key
see Part 2.1.2 | ▲▼ | Rinsing TIME
Confirm
key
see Part 2.1.1. Página 269 del manual.
```
![tabla página 269](data/images/fresenius_4008_service_manual/P269_i4.png)

### Tabla detectada 6
```metadata
pagina: 269
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 269 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 269
imagen: data/images/fresenius_4008_service_manual/P269_i5.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Disinfection TIME
Confirm
key
see Part 2.1.3 | ▲▼ | Hotrinse TIME
Confirm
key
see Part 2.1.2. Página 269 del manual.
```
![tabla página 269](data/images/fresenius_4008_service_manual/P269_i5.png)

### Tabla detectada 7
```metadata
pagina: 269
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 269 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 269
imagen: data/images/fresenius_4008_service_manual/P269_i6.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Rinsing Free TIME
Confirm
key
see Part 2.1.4 | ▲▼ | Disinfection TIME
Confirm
key
see Part 2.1.3. Página 269 del manual.
```
![tabla página 269](data/images/fresenius_4008_service_manual/P269_i6.png)

### Tabla detectada 8
```metadata
pagina: 269
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 269 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 269
imagen: data/images/fresenius_4008_service_manual/P269_i7.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Hot-Disinf TIME
Confirm
key
see Part 2.1.5 | ▲▼ | Rinsing Free TIME
Confirm
key
see Part 2.1.4. Página 269 del manual.
```
![tabla página 269](data/images/fresenius_4008_service_manual/P269_i7.png)

### Tabla detectada 9
```metadata
pagina: 269
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 269 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 269
imagen: data/images/fresenius_4008_service_manual/P269_i8.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Mandatory Rinse TIME
Confirm
key
see Part 2.1.6 | ▲▼ | Hot-Disinf TIME
Confirm
key
see Part 2.1.5. Página 269 del manual.
```
![tabla página 269](data/images/fresenius_4008_service_manual/P269_i8.png)

### Tabla detectada 10
```metadata
pagina: 269
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 269 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 269
imagen: data/images/fresenius_4008_service_manual/P269_i9.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: CITRO-Mandat-Ri-Time
Confirm
key
see Part 2.1.7 | ▲▼ | Mandatory Rinse TIME
Confirm
key
see Part 2.1.6. Página 269 del manual.
```
![tabla página 269](data/images/fresenius_4008_service_manual/P269_i9.png)

### Tabla detectada 11
```metadata
pagina: 269
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 269 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 269
imagen: data/images/fresenius_4008_service_manual/P269_i10.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: INTEGRATED-HR Time
Confirm
key
see Part 2.1.8 | ▲▼ | CITRO-Mandat-Ri-Time
Confirm
key
see Part 2.1.7. Página 269 del manual.
```
![tabla página 269](data/images/fresenius_4008_service_manual/P269_i10.png)

### Tabla detectada 12
```metadata
pagina: 269
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 269 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 269
imagen: data/images/fresenius_4008_service_manual/P269_i11.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: back to menu ?
Confirm
key | ▲▼ | INTEGRATED-HR Time
Confirm
key
see Part 2.1.8. Página 269 del manual.
```
![tabla página 269](data/images/fresenius_4008_service_manual/P269_i11.png)

### Recursos visuales

```metadata
pagina: 269
imagen: data/images/fresenius_4008_service_manual/P269_i12.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 2.1: Cleaning times | ▲▼ | back to menu ?
Confirm
key. Página 269 del manual.
```
![imagen general página 269](data/images/fresenius_4008_service_manual/P269_i12.png)

---

## Página 270

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: operador
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Part 2.1.1: Rinsing time

Rinsing TIME

Confirm
key

Esc
key

Rinsing Time = xxmin

Set the desired time 
by pressing the +/– keys.

Tone Mute
key

DATA STORED

After approx. 3 sec

●Part 2.1.2: Hot rinsing time

Hotrinse TIME

Confirm
key

Esc
key

H-Rinse Time = xxmin

Set the desired time 
by pressing the +/– keys.

Tone Mute
key

DATA STORED

After approx. 3 sec

●Part 2.1.3: Disinfection time

Disinfection TIME

Confirm
key

Esc
key

Disinf. Time = xxmin

Set the desired time 
by pressing the +/– keys.

Tone Mute
key

DATA STORED

After approx. 3 sec

4008
4/08.03 (TM)
6-39

### Recursos visuales

```metadata
pagina: 270
imagen: data/images/fresenius_4008_service_manual/P270_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 2.1.1: Rinsing time | ●Part 2.1.2: Hot rinsing time | Hotrinse TIME. Página 270 del manual.
```
![imagen general página 270](data/images/fresenius_4008_service_manual/P270_i0.png)

```metadata
pagina: 270
imagen: data/images/fresenius_4008_service_manual/P270_i1.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 2.1.2: Hot rinsing time | After approx. 3 sec | DATA STORED. Página 270 del manual.
```
![imagen general página 270](data/images/fresenius_4008_service_manual/P270_i1.png)

```metadata
pagina: 270
imagen: data/images/fresenius_4008_service_manual/P270_i2.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 2.1.3: Disinfection time | After approx. 3 sec | DATA STORED. Página 270 del manual.
```
![imagen general página 270](data/images/fresenius_4008_service_manual/P270_i2.png)

---

## Página 271

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: operador
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Part 2.1.4: Rinsing free time

Rinsing Free TIME

Confirm
key

Esc
key

R.-Free Time = xmin

Set the desired time 
by pressing the +/– keys.

Tone Mute
key

DATA STORED

After approx. 3 sec

●Part 2.1.5: Hot disinfection time

Hot-Disinf TIME

Confirm
key

Esc
key

H-Disinf Time = xxmin

Set the desired time 
by pressing the +/– keys.

Tone Mute
key

DATA STORED

After approx. 3 sec

●Part 2.1.6: Mandatory rinse time

Mandatory Rinse TIME

Confirm
key

Esc
key

M-Rinse Time = xxmin

Set the desired time 
by pressing the +/– keys.

Tone Mute
key

DATA STORED

After approx. 3 sec

6-40

4008
4/08.03 (TM)

### Recursos visuales

```metadata
pagina: 271
imagen: data/images/fresenius_4008_service_manual/P271_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 2.1.4: Rinsing free time | ●Part 2.1.5: Hot disinfection time | Hot-Disinf TIME. Página 271 del manual.
```
![imagen general página 271](data/images/fresenius_4008_service_manual/P271_i0.png)

```metadata
pagina: 271
imagen: data/images/fresenius_4008_service_manual/P271_i1.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 2.1.5: Hot disinfection time | After approx. 3 sec | DATA STORED. Página 271 del manual.
```
![imagen general página 271](data/images/fresenius_4008_service_manual/P271_i1.png)

```metadata
pagina: 271
imagen: data/images/fresenius_4008_service_manual/P271_i2.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 2.1.6: Mandatory rinse time | After approx. 3 sec | DATA STORED. Página 271 del manual.
```
![imagen general página 271](data/images/fresenius_4008_service_manual/P271_i2.png)

---

## Página 272

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: operador
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Part 2.1.7: Citro mandatory rinse time

CITRO Mandat-Ri-Time

Confirm
key

Esc
key

CITRO-MRTime = xxmin

Set the desired time 
by pressing the +/– keys.

Tone Mute
key

DATA STORED

After approx. 3 sec

●Part 2.1.8: Integrated hot rinsing time

INTEGRATED-HR Time

Confirm
key

Esc
key

INT. HR-Time = xxmin

Set the desired time 
by pressing the +/– keys.

Tone Mute
key

DATA STORED

After approx. 3 sec

4008
4/08.03 (TM)
6-41

### Recursos visuales

```metadata
pagina: 272
imagen: data/images/fresenius_4008_service_manual/P272_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 2.1.7: Citro mandatory rinse time | ●Part 2.1.8: Integrated hot rinsing time | INTEGRATED-HR Time. Página 272 del manual.
```
![imagen general página 272](data/images/fresenius_4008_service_manual/P272_i0.png)

```metadata
pagina: 272
imagen: data/images/fresenius_4008_service_manual/P272_i1.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 2.1.8: Integrated hot rinsing time | After approx. 3 sec | DATA STORED. Página 272 del manual.
```
![imagen general página 272](data/images/fresenius_4008_service_manual/P272_i1.png)

---

## Página 273

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: operador
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Part 2.2: Set Default cleaning program

DEFAULT Cleaning Pgm

Confirm
key

PGM 1: –R–
Tone Mute
key
DATA STORED

After
approx. 3 sec

Esc
key

+/–

DATA STORED
After
approx. 3 sec
Tone Mute
key

PGM 2: –R– endless

Esc
key

+/–

Tone Mute
key

DATA STORED
After
approx. 3 sec

PGM 1: –F–HR–C–

Esc
key

+/–

Tone Mute
key

DATA STORED
After
approx. 3 sec

PGM 2: –F–HR–

Esc
key

+/–

Tone Mute
key

After
approx. 3 sec

PGM 3: –IHR–

DATA STORED

Esc
key

+/–

DATA STORED
After
approx. 3 sec
Tone Mute
key

PGM 4: –IHR–C–

Esc
key

+/–

Tone Mute
key

After
approx. 3 sec

PGM 1: –F–D–M–

DATA STORED

Esc
key

+/–

Tone Mute
key

After
approx. 3 sec

PGM 2: –F–HDIS–M–

DATA STORED

Esc
key

+/–

DATA STORED
After
approx. 3 sec
Tone Mute
key

PGM 3: –F–D–M–HR–

Esc
key

+/–

Tone Mute
key

DATA STORED
After
approx. 3 sec

PGM 4: –F–HDIS–M–HR–

Esc
key

+/–

6-42

4008
4/08.03 (TM)

### Tabla detectada 1
```metadata
pagina: 273
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 273 del manual Fresenius 4008.
```
| + | /– |
| --- | --- |

```metadata
pagina: 273
imagen: data/images/fresenius_4008_service_manual/P273_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: PGM 1: –R–
Tone Mute
key
DATA STORED | Confirm
key | DEFAULT Cleaning Pgm. Página 273 del manual.
```
![tabla página 273](data/images/fresenius_4008_service_manual/P273_i0.png)

### Tabla detectada 2
```metadata
pagina: 273
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 273 del manual Fresenius 4008.
```
| + | /– |
| --- | --- |

```metadata
pagina: 273
imagen: data/images/fresenius_4008_service_manual/P273_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: PGM 2: –R– endless | +/– | PGM 1: –R–
Tone Mute
key
DATA STORED. Página 273 del manual.
```
![tabla página 273](data/images/fresenius_4008_service_manual/P273_i1.png)

### Tabla detectada 3
```metadata
pagina: 273
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 273 del manual Fresenius 4008.
```
| + | /– |
| --- | --- |

```metadata
pagina: 273
imagen: data/images/fresenius_4008_service_manual/P273_i2.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: PGM 1: –F–HR–C– | +/– | PGM 2: –R– endless. Página 273 del manual.
```
![tabla página 273](data/images/fresenius_4008_service_manual/P273_i2.png)

### Tabla detectada 4
```metadata
pagina: 273
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 273 del manual Fresenius 4008.
```
| + | /– |
| --- | --- |

```metadata
pagina: 273
imagen: data/images/fresenius_4008_service_manual/P273_i3.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: PGM 2: –F–HR– | +/– | PGM 1: –F–HR–C–. Página 273 del manual.
```
![tabla página 273](data/images/fresenius_4008_service_manual/P273_i3.png)

### Tabla detectada 5
```metadata
pagina: 273
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 273 del manual Fresenius 4008.
```
| + | /– |
| --- | --- |

```metadata
pagina: 273
imagen: data/images/fresenius_4008_service_manual/P273_i4.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: PGM 3: –IHR– | +/– | PGM 2: –F–HR–. Página 273 del manual.
```
![tabla página 273](data/images/fresenius_4008_service_manual/P273_i4.png)

### Tabla detectada 6
```metadata
pagina: 273
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 273 del manual Fresenius 4008.
```
| + | /– |
| --- | --- |

```metadata
pagina: 273
imagen: data/images/fresenius_4008_service_manual/P273_i5.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: PGM 4: –IHR–C– | +/– | PGM 3: –IHR–. Página 273 del manual.
```
![tabla página 273](data/images/fresenius_4008_service_manual/P273_i5.png)

### Tabla detectada 7
```metadata
pagina: 273
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 273 del manual Fresenius 4008.
```
| + | /– |
| --- | --- |

```metadata
pagina: 273
imagen: data/images/fresenius_4008_service_manual/P273_i6.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: PGM 1: –F–D–M– | +/– | PGM 4: –IHR–C–. Página 273 del manual.
```
![tabla página 273](data/images/fresenius_4008_service_manual/P273_i6.png)

### Tabla detectada 8
```metadata
pagina: 273
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 273 del manual Fresenius 4008.
```
| + | /– |
| --- | --- |

```metadata
pagina: 273
imagen: data/images/fresenius_4008_service_manual/P273_i7.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: PGM 2: –F–HDIS–M– | +/– | PGM 1: –F–D–M–. Página 273 del manual.
```
![tabla página 273](data/images/fresenius_4008_service_manual/P273_i7.png)

### Tabla detectada 9
```metadata
pagina: 273
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 273 del manual Fresenius 4008.
```
| + | /– |
| --- | --- |

```metadata
pagina: 273
imagen: data/images/fresenius_4008_service_manual/P273_i8.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: PGM 3: –F–D–M–HR– | +/– | PGM 2: –F–HDIS–M–. Página 273 del manual.
```
![tabla página 273](data/images/fresenius_4008_service_manual/P273_i8.png)

### Tabla detectada 10
```metadata
pagina: 273
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 273 del manual Fresenius 4008.
```
| + | /– |
| --- | --- |

```metadata
pagina: 273
imagen: data/images/fresenius_4008_service_manual/P273_i9.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: PGM 4: –F–HDIS–M–HR– | +/– | PGM 3: –F–D–M–HR–. Página 273 del manual.
```
![tabla página 273](data/images/fresenius_4008_service_manual/P273_i9.png)

---

## Página 274

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Part 3: Dilution

SETUP DILUTION

Confirm
key

Tone Mute
key
DATA STORED

After
approx. 3 sec

1+34

Esc
key

+/–

Tone Mute
key

After
approx. 3 sec

1+35.83 ( NaCl 20 )

DATA STORED

Esc
key

+/–

Tone Mute
key

After
approx. 3 sec

1+35.83 ( NaCl 26 )

DATA STORED

Esc
key

+/–

Tone Mute
key

After
approx. 3 sec

1+35.83 ( Belgium )

DATA STORED

Esc
key

+/–

Tone Mute
key

DATA STORED
After
approx. 3 sec

1+44 C

Esc
key

+/–

DATA STORED
After
approx. 3 sec
Tone Mute
key

1+44 ACF

Esc
key

+/–

Confirm
key
see Part 3.1

VARIABLE SETTING

+/–

4008
4/08.03 (TM)
6-43

### Tabla detectada 1
```metadata
pagina: 274
tipo_recurso: tabla
perfil_acceso: técnico
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 274 del manual Fresenius 4008.
```
| + | /– |
| --- | --- |

```metadata
pagina: 274
imagen: data/images/fresenius_4008_service_manual/P274_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Confirm
key | SETUP DILUTION | ●Part 3: Dilution. Página 274 del manual.
```
![tabla página 274](data/images/fresenius_4008_service_manual/P274_i0.png)

### Tabla detectada 2
```metadata
pagina: 274
tipo_recurso: tabla
perfil_acceso: técnico
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 274 del manual Fresenius 4008.
```
| + | /– |
| --- | --- |

```metadata
pagina: 274
imagen: data/images/fresenius_4008_service_manual/P274_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: 1+35.83 ( NaCl 20 ) | +/– | Confirm
key. Página 274 del manual.
```
![tabla página 274](data/images/fresenius_4008_service_manual/P274_i1.png)

### Tabla detectada 3
```metadata
pagina: 274
tipo_recurso: tabla
perfil_acceso: técnico
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 274 del manual Fresenius 4008.
```
| + | /– |
| --- | --- |

```metadata
pagina: 274
imagen: data/images/fresenius_4008_service_manual/P274_i2.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: 1+35.83 ( NaCl 26 ) | +/– | 1+35.83 ( NaCl 20 ). Página 274 del manual.
```
![tabla página 274](data/images/fresenius_4008_service_manual/P274_i2.png)

### Tabla detectada 4
```metadata
pagina: 274
tipo_recurso: tabla
perfil_acceso: técnico
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 274 del manual Fresenius 4008.
```
| + | /– |
| --- | --- |

```metadata
pagina: 274
imagen: data/images/fresenius_4008_service_manual/P274_i3.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: 1+35.83 ( Belgium ) | +/– | 1+35.83 ( NaCl 26 ). Página 274 del manual.
```
![tabla página 274](data/images/fresenius_4008_service_manual/P274_i3.png)

### Tabla detectada 5
```metadata
pagina: 274
tipo_recurso: tabla
perfil_acceso: técnico
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 274 del manual Fresenius 4008.
```
| + | /– |
| --- | --- |

```metadata
pagina: 274
imagen: data/images/fresenius_4008_service_manual/P274_i4.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: +/– | 1+35.83 ( Belgium ). Página 274 del manual.
```
![tabla página 274](data/images/fresenius_4008_service_manual/P274_i4.png)

### Tabla detectada 6
```metadata
pagina: 274
tipo_recurso: tabla
perfil_acceso: técnico
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 274 del manual Fresenius 4008.
```
| + | /– |
| --- | --- |

```metadata
pagina: 274
imagen: data/images/fresenius_4008_service_manual/P274_i5.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: +/– | 1+35.83 ( Belgium ). Página 274 del manual.
```
![tabla página 274](data/images/fresenius_4008_service_manual/P274_i5.png)

### Tabla detectada 7
```metadata
pagina: 274
tipo_recurso: tabla
perfil_acceso: técnico
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 274 del manual Fresenius 4008.
```
| + | /– |
| --- | --- |

```metadata
pagina: 274
imagen: data/images/fresenius_4008_service_manual/P274_i6.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: VARIABLE SETTING | +/–. Página 274 del manual.
```
![tabla página 274](data/images/fresenius_4008_service_manual/P274_i6.png)

---

## Página 275

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: operador
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Part 3.1: Proporción de mezcla programable (dilución)

Aviso
El operador o técnico está informado sobre su deber de cuidado para ingresar los parámetros del componente y las configuraciones correctamente o verificarlos y establecer la ventana de alarma CD en el valor de conductividad esperado.
Al utilizar la proporción de mezcla programable (dilución), asegúrese de utilizar el concentrado adecuado.
El uso de una bibag® en combinación con la proporción de mezcla programable (dilución) no está permitido.
Solo se deben ingresar las proporciones de mezcla programables (diluciones) autorizadas.

CONFIGURACIÓN DE DILUCIÓN

Confirm
key

+/–

Confirm
key

Esc
key

ESTABLECIMIENTO DE VALORES
B-Comp[part]:0.800

Establezca el valor deseado 
(0.800 – 2.500)
presionando los botones +/–.

Tono Apagado
key

ACKNOWLEDGED

Después de aproximadamente 3 sec

Esc
key

RO[part] : 30.000

Establezca el valor deseado 
(30.000 – 45.000)
presionando los botones +/–.

Tono Apagado
key

ACKNOWLEDGED

Después de aproximadamente 3 sec

Esc
key

HCO3–[mmol]: 25

Establezca el valor deseado 
(25 – 45)
presionando los botones +/–.

Tono Apagado
key

ACKNOWLEDGED

Después de aproximadamente 3 sec

Esc
key

Na(B)[mmol]: 25

Establezca el valor deseado 
(25 – 80)
presionando los botones +/–.

Tono Apagado
key

ACKNOWLEDGED

Después de aproximadamente 3 sec

6-44

### Tabla detectada 1
```metadata
pagina: 275
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 275 del manual Fresenius 4008.
```
| + | /– |
| --- | --- |

```metadata
pagina: 275
imagen: data/images/fresenius_4008_service_manual/P275_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Confirm
key | SETUP DILUTION | VARIABLE SETTING
B-Comp[part]:0.800. Página 275 del manual.
```
![tabla página 275](data/images/fresenius_4008_service_manual/P275_i0.png)

### Recursos visuales

```metadata
pagina: 275
imagen: data/images/fresenius_4008_service_manual/P275_i1.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 3.1: Programmable mixing ratio (dilution) | SETUP DILUTION | Confirm
key. Página 275 del manual.
```
![imagen general página 275](data/images/fresenius_4008_service_manual/P275_i1.png)

---

## Página 276

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: operador
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Parte 4: Establecer la dilución de HDF - solo para ON-LINE-HDF (opción)

HDF-DILUCIÓN

Confirmar
clave

Silenciar el tono
clave

Después de aproximadamente 3 segundos

HDF-PRE-dilución
ALMACENADO DE DATOS

Salir
clave

+/–

Silenciar el tono
clave

Después de aproximadamente 3 segundos

HDF-POST-dilución

ALMACENADO DE DATOS

Salir
clave

+/–

●Parte 5: Establecer la limitación de conductividad

ESTABLECER LA CONDUCT. LIMIT

Confirmar
clave

Salir
clave

Limitación Cd: 12,8 mS/cm

Establecer el valor deseado 
(12,8 a 14,0 mS/cm) 
presionando los botones +/–.

Silenciar el tono
clave

ALMACENADO DE DATOS

Después de aproximadamente 3 segundos

●Parte 6: Programa de limpieza de sonido Info-Sound

INFO SONIDO (C-PGM)

Confirmar
clave

Silenciar el tono
clave

Después de aproximadamente 3 segundos

Info-Sonido: ENCENDIDO

ALMACENADO DE DATOS

Salir
clave

+/–

Silenciar el tono
clave

Después de aproximadamente 3 segundos

Info-Sonido: APAGADO

ALMACENADO DE DATOS

Salir
clave

+/–

### Tabla detectada 1
```metadata
pagina: 276
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 276 del manual Fresenius 4008.
```
| + | /– |
| --- | --- |

```metadata
pagina: 276
imagen: data/images/fresenius_4008_service_manual/P276_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: HDF-PRE-dilution
DATA STORED | Confirm
key | HDF-DILUTION. Página 276 del manual.
```
![tabla página 276](data/images/fresenius_4008_service_manual/P276_i0.png)

### Tabla detectada 2
```metadata
pagina: 276
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 276 del manual Fresenius 4008.
```
| + | /– |
| --- | --- |

```metadata
pagina: 276
imagen: data/images/fresenius_4008_service_manual/P276_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: HDF-POST-dilution | +/– | HDF-PRE-dilution
DATA STORED. Página 276 del manual.
```
![tabla página 276](data/images/fresenius_4008_service_manual/P276_i1.png)

### Tabla detectada 3
```metadata
pagina: 276
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 276 del manual Fresenius 4008.
```
| + | /– |
| --- | --- |

```metadata
pagina: 276
imagen: data/images/fresenius_4008_service_manual/P276_i2.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Info-Sound: ON | Confirm
key | INFO SOUND (C-PGM). Página 276 del manual.
```
![tabla página 276](data/images/fresenius_4008_service_manual/P276_i2.png)

### Tabla detectada 4
```metadata
pagina: 276
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 276 del manual Fresenius 4008.
```
| + | /– |
| --- | --- |

```metadata
pagina: 276
imagen: data/images/fresenius_4008_service_manual/P276_i3.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Info-Sound: OFF | +/– | Info-Sound: ON. Página 276 del manual.
```
![tabla página 276](data/images/fresenius_4008_service_manual/P276_i3.png)

### Recursos visuales

```metadata
pagina: 276
imagen: data/images/fresenius_4008_service_manual/P276_i4.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 5: Set conductivity limit | Esc
key | +/–. Página 276 del manual.
```
![imagen general página 276](data/images/fresenius_4008_service_manual/P276_i4.png)

---

## Página 277

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: operador
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Configuración de parámetros de diálisis

CONFIGURAR PARÁMETROS DE DIÁLISIS

Confirmar
clave

CONFIGurar Parámetro de flujo
Confirmar
clave
ver Part 7.1

▲▼

CONFIGurar Parámetro de temperatura
Confirmar
clave
ver Part 7.2

▲▼

CONFIGurar Parámetro de Na/Bic
Confirmar
clave
ver Part 7.3

▲▼

regresar al menú ?
Confirmar
clave

▲▼

●Part 7.1: Configuración del flujo de diálisis

CONFIGURAR FLUJO DE DIÁLISIS

CONFIGurar Parámetro de flujo

Confirmar
clave

Esc
clave

Flujo [ml/min]: 500

Establecer el valor deseado 
(300, 500, 800)
presionando los +/– teclas.
O
Valor establecido en Dial

Tono apagado
clave

DATOS ALMACENADOS

Después de aproximadamente 3 sec

●Part 7.2: Configuración de la temperatura del diálisis

CONFIGURAR PARÁMETRO DE TEMPERATURA

CONFIGurar Parámetro de temperatura

Confirmar
clave

Esc
clave

Temperatura [°C]: 37,0

Establecer el valor deseado 
(35.0 – 39.0)
presionando los +/– teclas.
O
Valor establecido en Dial

Tono apagado
clave

DATOS ALMACENADOS

Después de aproximadamente 3 sec

### Tabla detectada 1
```metadata
pagina: 277
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 277 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 277
imagen: data/images/fresenius_4008_service_manual/P277_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: SET Flow Parameter
Confirm
key
see Part 7.1 | Confirm
key | SET DIAL PARAMETERS. Página 277 del manual.
```
![tabla página 277](data/images/fresenius_4008_service_manual/P277_i0.png)

### Tabla detectada 2
```metadata
pagina: 277
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 277 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 277
imagen: data/images/fresenius_4008_service_manual/P277_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: SET Temp. Parameter
Confirm
key
see Part 7.2 | ▲▼ | SET Flow Parameter
Confirm
key
see Part 7.1. Página 277 del manual.
```
![tabla página 277](data/images/fresenius_4008_service_manual/P277_i1.png)

### Tabla detectada 3
```metadata
pagina: 277
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 277 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 277
imagen: data/images/fresenius_4008_service_manual/P277_i2.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: SET Na/Bic Parameter
Confirm
key
see Part 7.3 | ▲▼ | SET Temp. Parameter
Confirm
key
see Part 7.2. Página 277 del manual.
```
![tabla página 277](data/images/fresenius_4008_service_manual/P277_i2.png)

### Tabla detectada 4
```metadata
pagina: 277
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 277 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 277
imagen: data/images/fresenius_4008_service_manual/P277_i3.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: back to menu ?
Confirm
key | ▲▼ | SET Na/Bic Parameter
Confirm
key
see Part 7.3. Página 277 del manual.
```
![tabla página 277](data/images/fresenius_4008_service_manual/P277_i3.png)

### Recursos visuales

```metadata
pagina: 277
imagen: data/images/fresenius_4008_service_manual/P277_i4.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 7.1: Set dialysate flow | ▲▼ | back to menu ?
Confirm
key. Página 277 del manual.
```
![imagen general página 277](data/images/fresenius_4008_service_manual/P277_i4.png)

```metadata
pagina: 277
imagen: data/images/fresenius_4008_service_manual/P277_i5.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 7.2: Set dialysate temperature | After approx. 3 sec | DATA STORED. Página 277 del manual.
```
![imagen general página 277](data/images/fresenius_4008_service_manual/P277_i5.png)

---

## Página 278

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Sección 7.3: Configuración de Na/Bic

Parámetro de configuración de Na/Bic

Confirmar
clave

Salir
clave

Base de sodio + 135mmol

Establecer el valor deseado 
(125 – 150)
presionando los botones +/–.

O
Valor establecido en Dial

Silencio
apagado
clave

ACEPTADO

Después de aproximadamente 3 segundos

Salir
clave

Prescripción de sodio + 135mmol

Establecer el valor deseado 
(125 – 148)
presionando los botones +/–.

Silencio
apagado
clave

ACEPTADO

Después de aproximadamente 3 segundos

Salir
clave

Bicarbonato ±0mmol

Establecer el valor deseado 
(+8 a –8)
presionando los botones +/–.

O
Valor establecido en Dial

Silencio
apagado
clave

ACEPTADO

Después de aproximadamente 3 segundos

Salir
clave

Límite de sodio/Base: 13 mmol

Establecer el valor deseado 
(0 – 13)
presionando los botones +/–.

Silencio
apagado
clave

DATO ALMACENADO

Después de aproximadamente 3 segundos

### Recursos visuales

```metadata
pagina: 278
imagen: data/images/fresenius_4008_service_manual/P278_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 7.3: Set Na/Bic. Página 278 del manual.
```
![imagen general página 278](data/images/fresenius_4008_service_manual/P278_i0.png)

---

## Página 279

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Part 8: Cumulated blood volume

CALC.CUMUL.BLOOD-VOL

Confirm
key

Tone Mute
key

After
approx. 3 sec

during seq DIAL: YES

DATA STORED

Esc
key

+/–

Tone Mute
key

After
approx. 3 sec

during seq DIAL: NO

DATA STORED

Esc
key

+/–

●Part 9: Haemoglobin unit – only for BVM (option)

HAEMOGLOBIN UNIT

Confirm
key

Tone Mute
key

After
approx. 3 sec

g/dl

DATA STORED

Esc
key

+/–

Tone Mute
key

After
approx. 3 sec

mmol/l

DATA STORED

Esc
key

+/–

6-48

4008
4/08.03 (TM)

### Tabla detectada 1
```metadata
pagina: 279
tipo_recurso: tabla
perfil_acceso: técnico
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 279 del manual Fresenius 4008.
```
| + | /– |
| --- | --- |

```metadata
pagina: 279
imagen: data/images/fresenius_4008_service_manual/P279_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: during seq DIAL: YES | Confirm
key | CALC.CUMUL.BLOOD-VOL. Página 279 del manual.
```
![tabla página 279](data/images/fresenius_4008_service_manual/P279_i0.png)

### Tabla detectada 2
```metadata
pagina: 279
tipo_recurso: tabla
perfil_acceso: técnico
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 279 del manual Fresenius 4008.
```
| + | /– |
| --- | --- |

```metadata
pagina: 279
imagen: data/images/fresenius_4008_service_manual/P279_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: during seq DIAL: NO | +/– | during seq DIAL: YES. Página 279 del manual.
```
![tabla página 279](data/images/fresenius_4008_service_manual/P279_i1.png)

### Tabla detectada 3
```metadata
pagina: 279
tipo_recurso: tabla
perfil_acceso: técnico
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 279 del manual Fresenius 4008.
```
| + | /– |
| --- | --- |

```metadata
pagina: 279
imagen: data/images/fresenius_4008_service_manual/P279_i2.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Confirm
key | HAEMOGLOBIN UNIT | ●Part 9: Haemoglobin unit – only for BVM (option). Página 279 del manual.
```
![tabla página 279](data/images/fresenius_4008_service_manual/P279_i2.png)

### Tabla detectada 4
```metadata
pagina: 279
tipo_recurso: tabla
perfil_acceso: técnico
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 279 del manual Fresenius 4008.
```
| + | /– |
| --- | --- |

```metadata
pagina: 279
imagen: data/images/fresenius_4008_service_manual/P279_i3.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: +/– | Confirm
key | HAEMOGLOBIN UNIT. Página 279 del manual.
```
![tabla página 279](data/images/fresenius_4008_service_manual/P279_i3.png)

---

## Página 280

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*   OCM SEÑALIZACIÓN DE ESTADOS
*   Confirmación de la sección de ajustes de OCM (opcional)
*   Ver Parte 10.1
*   MEDICIÓN DE OCM
*   ▲▼
*   Confirmación de la sección de mediciones de OCM
*   Ver Parte 10.2
*   MEDICIÓN DE ZEROS DE OCM
*   ▲▼
*   Confirmación de la sección de mediciones de ceros de OCM
*   Ver Parte 10.3
*   MEDICIÓN DEL TIEMPO DE OCM
*   ▲▼
*   Confirmación de la sección de mediciones del tiempo de OCM
*   Ver Parte 10.4
*   CORRECCIÓN DE FACTOR DE CORRECCIÓN DE OCM
*   ▲▼
*   Confirmación de la sección de corrección de factor de corrección de OCM
*   Ver Parte 10.5
*   DIFERENCIA DE LÍNEA BASE DE OCM
*   ▲▼
*   Confirmación de la sección de diferencia de línea base de OCM
*   Ver Parte 10.6
*   VALOR INTEGRAL DE OCM
*   ▲▼
*   Confirmación de la sección del valor integral de OCM
*   Ver Parte 10.7
*   NIVEL DE AVISO DE KT/V DE OCM
*   ▲▼
*   Confirmación de la sección de nivel de aviso de KT/V de OCM
*   Ver Parte 10.8

### Tabla detectada 1
```metadata
pagina: 280
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 280 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 280
imagen: data/images/fresenius_4008_service_manual/P280_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: OCM MEASUREMENT | Confirm
key | OCM SETTINGS. Página 280 del manual.
```
![tabla página 280](data/images/fresenius_4008_service_manual/P280_i0.png)

### Tabla detectada 2
```metadata
pagina: 280
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 280 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 280
imagen: data/images/fresenius_4008_service_manual/P280_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: OCM ZERO MEASUREMENT | ▲▼ | OCM MEASUREMENT. Página 280 del manual.
```
![tabla página 280](data/images/fresenius_4008_service_manual/P280_i1.png)

### Tabla detectada 3
```metadata
pagina: 280
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 280 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 280
imagen: data/images/fresenius_4008_service_manual/P280_i2.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: OCM MEASURE DEL.TIME | ▲▼ | OCM ZERO MEASUREMENT. Página 280 del manual.
```
![tabla página 280](data/images/fresenius_4008_service_manual/P280_i2.png)

### Tabla detectada 4
```metadata
pagina: 280
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 280 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 280
imagen: data/images/fresenius_4008_service_manual/P280_i3.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: OCM CLR CORR FACTOR | ▲▼ | OCM MEASURE DEL.TIME. Página 280 del manual.
```
![tabla página 280](data/images/fresenius_4008_service_manual/P280_i3.png)

### Tabla detectada 5
```metadata
pagina: 280
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 280 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 280
imagen: data/images/fresenius_4008_service_manual/P280_i4.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: OCM BASELINE DIFF. | ▲▼ | OCM CLR CORR FACTOR. Página 280 del manual.
```
![tabla página 280](data/images/fresenius_4008_service_manual/P280_i4.png)

### Tabla detectada 6
```metadata
pagina: 280
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 280 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 280
imagen: data/images/fresenius_4008_service_manual/P280_i5.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: OCM INTEGRAL VALUE | ▲▼ | OCM BASELINE DIFF.. Página 280 del manual.
```
![tabla página 280](data/images/fresenius_4008_service_manual/P280_i5.png)

### Tabla detectada 7
```metadata
pagina: 280
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 280 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 280
imagen: data/images/fresenius_4008_service_manual/P280_i6.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: OCM KT/V WARNLEVEL | ▲▼ | OCM INTEGRAL VALUE. Página 280 del manual.
```
![tabla página 280](data/images/fresenius_4008_service_manual/P280_i6.png)

### Tabla detectada 8
```metadata
pagina: 280
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 280 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 280
imagen: data/images/fresenius_4008_service_manual/P280_i7.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: back to menu ? | ▲▼ | OCM KT/V WARNLEVEL. Página 280 del manual.
```
![tabla página 280](data/images/fresenius_4008_service_manual/P280_i7.png)

---

## Página 281

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*   OCM MEASUREMENT: ACTIVAR MEDIDA DE OC
*   Confirmar clave
*   Apagar silencio
*   Después de aproximadamente 3 segundos
*   OCM MEASURAMIENTO: OFF
*   Datos almacenados (valor por defecto: OFF)
*   Esc
*   Clave
*   Apagar silencio
*   Después de aproximadamente 3 segundos
*   OCM MEASURAMIENTO: ON
*   Datos almacenados (clave)
*   Esc
*   Clave
*   Apagar silencio
*   Después de aproximadamente 3 segundos
*   OCM ZERO MEASUREMENT: ACTIVAR MEDIDA DE OC CERO
*   Nota
*   Si la medición de ocero está desactivada ("OFF"), la opción de ocero se desactiva.
*   Si la opción de ocero se reactiva ("ON"), una calibración de pulso de ocero debe realizarse.
*   Confirmar clave
*   Apagar silencio
*   Después de aproximadamente 3 segundos
*   OCM ZERO MEASURE: ON
*   Datos almacenados (valor por defecto: ON)
*   Esc
*   Clave
*   Apagar silencio
*   Después de aproximadamente 3 segundos
*   OCM ZERO MEASURE: OFF
*   Datos almacenados (clave)
*   Esc
*   Clave
*   Apagar silencio
*   Después de aproximadamente 3 segundos
*   OCM MEASURE DEL TIME: ESTABLECER TIEMPO DE MEDIDA DE OC
*   Confirmar clave
*   Sistema
*   Tiempo
*   Confirmar clave
*   4008 H con avanzado
*   15 Segundos
*   4008 H hidráulica
*   4008 H con ONLINEplus™
*   65 Segundos
*   Esc
*   Clave
*   Tiempo de retraso: XX s
*   Presionar +/– para establecer el valor indicado en la tabla a la derecha (1 – 70 s)
*   4008 S con avanzado
*   18 Segundos
*   4008 S hidráulica
*   4008 S con ONLINEplus™
*   67 Segundos
*   Apagar silencio
*   Datos almacenados (después de aproximadamente 3 segundos)
*   6-50
*   4008
*   4/08.03 (TM)

### Tabla detectada 1
```metadata
pagina: 281
tipo_recurso: tabla
perfil_acceso: técnico
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 281 del manual Fresenius 4008.
```
| e:
+ | /– |
| --- | --- |

```metadata
pagina: 281
imagen: data/images/fresenius_4008_service_manual/P281_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: OCM Measurement: OFF | Confirm
key | OCM MEASUREMENT. Página 281 del manual.
```
![tabla página 281](data/images/fresenius_4008_service_manual/P281_i0.png)

### Tabla detectada 2
```metadata
pagina: 281
tipo_recurso: tabla
perfil_acceso: técnico
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 281 del manual Fresenius 4008.
```
| + | /– |
| --- | --- |

```metadata
pagina: 281
imagen: data/images/fresenius_4008_service_manual/P281_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: OCM Measurement: ON | (default value: 
OFF) | +/–. Página 281 del manual.
```
![tabla página 281](data/images/fresenius_4008_service_manual/P281_i1.png)

### Tabla detectada 3
```metadata
pagina: 281
tipo_recurso: tabla
perfil_acceso: técnico
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 281 del manual Fresenius 4008.
```
| e:
+ | /– |
| --- | --- |

```metadata
pagina: 281
imagen: data/images/fresenius_4008_service_manual/P281_i2.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: OCM Zero Measure:ON | Confirm
key | OCM ZERO MEASUREMENT. Página 281 del manual.
```
![tabla página 281](data/images/fresenius_4008_service_manual/P281_i2.png)

### Tabla detectada 4
```metadata
pagina: 281
tipo_recurso: tabla
perfil_acceso: técnico
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 281 del manual Fresenius 4008.
```
| + | /– |
| --- | --- |

```metadata
pagina: 281
imagen: data/images/fresenius_4008_service_manual/P281_i3.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: OCM Zero Measure:OFF | (default value: 
ON) | +/–. Página 281 del manual.
```
![tabla página 281](data/images/fresenius_4008_service_manual/P281_i3.png)

### Tabla detectada 5
```metadata
pagina: 281
tipo_recurso: tabla
perfil_acceso: técnico
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 281 del manual Fresenius 4008.
```
| System | Time |
| --- | --- |
| 4008 H with advanced
4008 H hydraulics
4008 H with ONLINEplus™ | 15 Sec
65 Sec |
| 4008 S with advanced
4008 S hydraulics
4008 S with ONLINEplus™ | 18 Sec
67 Sec |

```metadata
pagina: 281
imagen: data/images/fresenius_4008_service_manual/P281_i4.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: After
approx. 3 sec. Página 281 del manual.
```
![tabla página 281](data/images/fresenius_4008_service_manual/P281_i4.png)

### Recursos visuales

```metadata
pagina: 281
imagen: data/images/fresenius_4008_service_manual/P281_i5.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 10.2: Activate OCM zero measurement | Esc
key | +/–. Página 281 del manual.
```
![imagen general página 281](data/images/fresenius_4008_service_manual/P281_i5.png)

```metadata
pagina: 281
imagen: data/images/fresenius_4008_service_manual/P281_i6.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 10.3: Set the OCM measurement delay time | Esc
key | +/–. Página 281 del manual.
```
![imagen general página 281](data/images/fresenius_4008_service_manual/P281_i6.png)

---

## Página 282

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*   Parte 10.4: Ajuste de factor de corrección OCM
    *   Nota
        No cambie el valor por defecto.
    *   Nota
        La unidad 4008 H/S ofrece la posibilidad teórica de definir un valor de corrección para todas las mediciones de claridad. El propósito es poder adaptar el sistema a la última situación tecnológica resultante de la discusión científica en curso. Según el estándar actual de conocimiento, este valor de corrección tiene que establecerse en “1” (configuración por defecto) para las membranas Fresenius poli sulfona. Las indicaciones de especificaciones de precisión son válidas solo para la combinación de membrana Fresenius poli sulfona con esta configuración de valor de corrección establecido en “1”.

    OCM CLR CORR FACTOR

    Confirmar
    clave

    Salir
    clave

    ClrCorr Factor: 1.000

    Valor de muestra 
    es 
    valor por defecto

    Silencio
    clave

    ALMACENADO DE DATOS

    Después de aproximadamente 3 segundos

*   Parte 10.5: Establecer la diferencia de base OCM
    *   Nota
        No cambie el valor por defecto.
    *   OCM BASELINE DIFF.

    Confirmar
    clave

    Salir
    clave

    Baseline Diff: 0.015

    Valor de muestra 
    es 
    valor por defecto

    Silencio
    clave

    ALMACENADO DE DATOS

    Después de aproximadamente 3 segundos

### Recursos visuales

```metadata
pagina: 282
imagen: data/images/fresenius_4008_service_manual/P282_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 10.4: Set OCM correction factor
☞
Note
Do not change the default value. | OCM CLR CORR FACTOR | Confirm
key. Página 282 del manual.
```
![imagen general página 282](data/images/fresenius_4008_service_manual/P282_i0.png)

```metadata
pagina: 282
imagen: data/images/fresenius_4008_service_manual/P282_i1.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: *Nota*
La 4008 H/S ofrece la posibilidad teórica de definir un valor de corrección para todas las mediciones de claridad. La intención es poder adaptar el sistema a la última situación tecnológica resultante de la discusión científica en curso. Según el estándar actual de conocimiento, este valor de corrección tiene que establecerse en “1” (configuración fábrica) para las membranas Fresenius polisulfona. Las indicaci. Página 282 del manual.
```
![imagen general página 282](data/images/fresenius_4008_service_manual/P282_i1.png)

```metadata
pagina: 282
imagen: data/images/fresenius_4008_service_manual/P282_i2.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 10.5: Set OCM baseline difference
☞
Note
Do not change the default value.. Página 282 del manual.
```
![imagen general página 282](data/images/fresenius_4008_service_manual/P282_i2.png)

---

## Página 283

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: operador
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*   OCM INTEGRAL VALUE
    *   Valor integral de OCM
    *   Confirmar
    *   Esc
    *   Valor integral: 55
    *   Valor de display es valor por defecto
    *   Silencio
    *   DATA STORED
        *   Después de aproximadamente 3 segundos

*   OCM KT/V WARNLEVEL
    *   Nivel de advertencia OCM KT/V
    *   Confirmar
    *   Esc
    *   Nivel de advertencia KT/V: 85%
    *   Presiona +/– para establecer el nivel de advertencia (valor por defecto 85)
    *   Rango: 0-99%
    *   0 = sin advertencia
    *   Silencio
    *   DATA STORED
        *   Después de aproximadamente 3 segundos

### Recursos visuales

```metadata
pagina: 283
imagen: data/images/fresenius_4008_service_manual/P283_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ☞
Note
Do not change the default value. | ●Part 10.6: Set OCM integral value | ●Part 10.7: Set OCM Kt/V warning level. Página 283 del manual.
```
![imagen general página 283](data/images/fresenius_4008_service_manual/P283_i0.png)

```metadata
pagina: 283
imagen: data/images/fresenius_4008_service_manual/P283_i1.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 10.7: Set OCM Kt/V warning level | After approx. 3 sec | DATA STORED. Página 283 del manual.
```
![imagen general página 283](data/images/fresenius_4008_service_manual/P283_i1.png)

---

## Página 284

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: operador
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Part 11: Automatic single needle start

AUTOM. SN-START

Confirm
key

Tone Mute
key

After
approx. 3 sec

autom. SN: OFF

DATA STORED

Esc
key

+/–

Tone Mute
key

After
approx. 3 sec

autom. SN: ON

DATA STORED

Esc
key

+/–

●Part 12: Activation of Monit_NTC 109

ACTIV. MONIT_NTC109

Confirm
key

Tone Mute
key

After
approx. 3 sec

MONIT_NTC109: YES

DATA STORED

Esc
key

+/–

Tone Mute
key

After
approx. 3 sec

MONIT_NTC109: NO

DATA STORED

Esc
key

+/–

●Part 13: Activation of standard UF data

ACTIV. STD UF-DATA

Confirm
key

Tone Mute
key

After
approx. 3 sec

std UF-DATA: NO

DATA STORED

Esc
key

+/–

Tone Mute
key

After
approx. 3 sec

std UF-DATA: YES

DATA STORED

Esc
key

+/–

UF-Rate:
UF-Goal:
Time Left:

750 ml/h
3000 ml
4 h

4008
4/08.03 (TM)
6-53

### Tabla detectada 1
```metadata
pagina: 284
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 284 del manual Fresenius 4008.
```
| + | /– |
| --- | --- |

```metadata
pagina: 284
imagen: data/images/fresenius_4008_service_manual/P284_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: autom. SN: OFF | Confirm
key | AUTOM. SN-START. Página 284 del manual.
```
![tabla página 284](data/images/fresenius_4008_service_manual/P284_i0.png)

### Tabla detectada 2
```metadata
pagina: 284
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 284 del manual Fresenius 4008.
```
| + | /– |
| --- | --- |

```metadata
pagina: 284
imagen: data/images/fresenius_4008_service_manual/P284_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: autom. SN: ON | +/– | autom. SN: OFF. Página 284 del manual.
```
![tabla página 284](data/images/fresenius_4008_service_manual/P284_i1.png)

### Tabla detectada 3
```metadata
pagina: 284
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 284 del manual Fresenius 4008.
```
| + | /– |
| --- | --- |

```metadata
pagina: 284
imagen: data/images/fresenius_4008_service_manual/P284_i2.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: MONIT_NTC109: YES | Confirm
key | ACTIV. MONIT_NTC109. Página 284 del manual.
```
![tabla página 284](data/images/fresenius_4008_service_manual/P284_i2.png)

### Tabla detectada 4
```metadata
pagina: 284
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 284 del manual Fresenius 4008.
```
| + | /– |
| --- | --- |

```metadata
pagina: 284
imagen: data/images/fresenius_4008_service_manual/P284_i3.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: MONIT_NTC109: NO | +/– | MONIT_NTC109: YES. Página 284 del manual.
```
![tabla página 284](data/images/fresenius_4008_service_manual/P284_i3.png)

### Tabla detectada 5
```metadata
pagina: 284
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 284 del manual Fresenius 4008.
```
| + | /– |
| --- | --- |

```metadata
pagina: 284
imagen: data/images/fresenius_4008_service_manual/P284_i4.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: std UF-DATA: NO | Confirm
key | ACTIV. STD UF-DATA. Página 284 del manual.
```
![tabla página 284](data/images/fresenius_4008_service_manual/P284_i4.png)

### Tabla detectada 6
```metadata
pagina: 284
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 284 del manual Fresenius 4008.
```
| + | /– |
| --- | --- |

```metadata
pagina: 284
imagen: data/images/fresenius_4008_service_manual/P284_i5.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: std UF-DATA: YES | +/– | std UF-DATA: NO. Página 284 del manual.
```
![tabla página 284](data/images/fresenius_4008_service_manual/P284_i5.png)

---

## Página 285

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Part 14: Establecer tiempo de primado

SET STD. PRIME-TIME

Confirmar
clave

Salir
clave

Tiempo de primado = 2min

Establecer el tiempo deseado 
(1 a 5 min) presionando 
las teclas +/–.

Mute del tono
clave

DATA ALMACENADO

Después de aproximadamente 3 sec

●Part 15: Alarma sonido I/O

SONIDO I/O ACTIVAR

Confirmar
clave

Mute del tono
clave

Después de aproximadamente 3 sec

ALARMASONIDO: EN

DATA ALMACENADO

Salir
clave

+/–

Mute del tono
clave

Después de aproximadamente 3 sec

ALARMASONIDO: OFF

DATA ALMACENADO

Salir
clave

+/–

●Part 16: Establecer sonido de clic

SET KEY-CLICK

Confirmar
clave

Mute del tono
clave

Después de aproximadamente 3 sec

sonido de clic: EN

DATA ALMACENADO

Salir
clave

+/–

Mute del tono
clave

Después de aproximadamente 3 sec

sonido de clic: OFF

DATA ALMACENADO

Salir
clave

+/–

### Tabla detectada 1
```metadata
pagina: 285
tipo_recurso: tabla
perfil_acceso: técnico
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 285 del manual Fresenius 4008.
```
| + | /– |
| --- | --- |

```metadata
pagina: 285
imagen: data/images/fresenius_4008_service_manual/P285_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: I/O-Warnsound: ON | Confirm
key | SOUND I/O SWITCH. Página 285 del manual.
```
![tabla página 285](data/images/fresenius_4008_service_manual/P285_i0.png)

### Tabla detectada 2
```metadata
pagina: 285
tipo_recurso: tabla
perfil_acceso: técnico
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 285 del manual Fresenius 4008.
```
| + | /– |
| --- | --- |

```metadata
pagina: 285
imagen: data/images/fresenius_4008_service_manual/P285_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: I/O-Warnsound: OFF | +/– | I/O-Warnsound: ON. Página 285 del manual.
```
![tabla página 285](data/images/fresenius_4008_service_manual/P285_i1.png)

### Tabla detectada 3
```metadata
pagina: 285
tipo_recurso: tabla
perfil_acceso: técnico
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 285 del manual Fresenius 4008.
```
| + | /– |
| --- | --- |

```metadata
pagina: 285
imagen: data/images/fresenius_4008_service_manual/P285_i2.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: key-click: ON | Confirm
key | SET KEY-CLICK. Página 285 del manual.
```
![tabla página 285](data/images/fresenius_4008_service_manual/P285_i2.png)

### Tabla detectada 4
```metadata
pagina: 285
tipo_recurso: tabla
perfil_acceso: técnico
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 285 del manual Fresenius 4008.
```
| + | /– |
| --- | --- |

```metadata
pagina: 285
imagen: data/images/fresenius_4008_service_manual/P285_i3.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: key-click: OFF | +/– | key-click: ON. Página 285 del manual.
```
![tabla página 285](data/images/fresenius_4008_service_manual/P285_i3.png)

### Recursos visuales

```metadata
pagina: 285
imagen: data/images/fresenius_4008_service_manual/P285_i4.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 14: Set priming time | ●Part 15: Warning sound I/O key | SOUND I/O SWITCH. Página 285 del manual.
```
![imagen general página 285](data/images/fresenius_4008_service_manual/P285_i4.png)

---

## Página 286

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: operador
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Part 17: Configuración de advertencia BPR/UFR

**Advertencia BPR/UFR**

*   Confirmar
*   Apagar el tono
*   Después de aproximadamente 3 segundos
*   **Advertencia BPR/UFR**: ENCENDIDA
*   Almaceno datos
*   Esc
*   Apagar el tono
*   Después de aproximadamente 3 segundos
*   **Advertencia BPR/UFR**: APAGADA
*   Almaceno datos
*   Esc
*   Apagar el tono
*   Después de aproximadamente 3 segundos

●Part 18: Configuración del volumen de enjuague

**Configuración del volumen de enjuague**

*   Confirmar
*   Esc
*   Volumen de enjuague: 1000 ml
*   Establecer el volumen deseado (0 a 5000 ml en incrementos de 100 ml)
*   Presionar los botones +/–.
*   Apagar el tono
*   Almaceno datos
*   Después de aproximadamente 3 segundos

●Part 19: Test T1 - Autostart

**Test T1 - Autostart**

*   Confirmar
*   Apagar el tono
*   Después de aproximadamente 3 segundos
*   **T1-T. Autostart**: ENCENDIDA
*   Almaceno datos
*   Esc
*   Apagar el tono
*   Después de aproximadamente 3 segundos
*   **T1-T. Autostart**: APAGADA
*   Almaceno datos
*   Esc
*   Apagar el tono
*   Después de aproximadamente 3 segundos

### Tabla detectada 1
```metadata
pagina: 286
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 286 del manual Fresenius 4008.
```
| + | /– |
| --- | --- |

```metadata
pagina: 286
imagen: data/images/fresenius_4008_service_manual/P286_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: BPR/UFR–WARNING: ON | Confirm
key | BPR/UFR–WARNING. Página 286 del manual.
```
![tabla página 286](data/images/fresenius_4008_service_manual/P286_i0.png)

### Tabla detectada 2
```metadata
pagina: 286
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 286 del manual Fresenius 4008.
```
| + | /– |
| --- | --- |

```metadata
pagina: 286
imagen: data/images/fresenius_4008_service_manual/P286_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: BPR/UFR–WARNING: OFF | +/– | BPR/UFR–WARNING: ON. Página 286 del manual.
```
![tabla página 286](data/images/fresenius_4008_service_manual/P286_i1.png)

### Tabla detectada 3
```metadata
pagina: 286
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 286 del manual Fresenius 4008.
```
| + | /– |
| --- | --- |

```metadata
pagina: 286
imagen: data/images/fresenius_4008_service_manual/P286_i2.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: T1-T. Autostart: OFF | Confirm
key | T1-TEST AUTOSTART. Página 286 del manual.
```
![tabla página 286](data/images/fresenius_4008_service_manual/P286_i2.png)

### Tabla detectada 4
```metadata
pagina: 286
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 286 del manual Fresenius 4008.
```
| + | /– |
| --- | --- |

```metadata
pagina: 286
imagen: data/images/fresenius_4008_service_manual/P286_i3.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: T1-T. Autostart: ON | +/– | T1-T. Autostart: OFF. Página 286 del manual.
```
![tabla página 286](data/images/fresenius_4008_service_manual/P286_i3.png)

### Recursos visuales

```metadata
pagina: 286
imagen: data/images/fresenius_4008_service_manual/P286_i4.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 18: Set rinse volume | Esc
key | +/–. Página 286 del manual.
```
![imagen general página 286](data/images/fresenius_4008_service_manual/P286_i4.png)

---

## Página 287

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: operador
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Part 20: Configuración ONLINEplus
Configuración de ONLINEplus
Configuración de ONLINEplus
Configuración de ONLINEplus
Configuración de ONLINEplus™ (opción)

CONFIGURACIÓN DE ONLINE PLUS

Confirmar
clave

Confirmar
clave
ver Part 20.1

CONFIGURACIÓN DE ONLINE PLUS HD

▲▼

Confirmar
clave

ver Part 20.2

CONFIGURACIÓN DE ONLINE PLUS HDF

▲▼

Confirmar
clave

ver Part 20.3

CONFIGURACIÓN DE ONLINE PLUS HF

▲▼

Confirmar
clave

ver Part 20.4

CONFIGURACIÓN DE MISC. (ONLINE plus)

▲▼

Confirmar
clave

regresar a la menú ?

▲▼

6-56

4008
4/08.03 (TM)

### Tabla detectada 1
```metadata
pagina: 287
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 287 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 287
imagen: data/images/fresenius_4008_service_manual/P287_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: ONLINE plus HD | Confirm
key | ONLINE plus SETTINGS. Página 287 del manual.
```
![tabla página 287](data/images/fresenius_4008_service_manual/P287_i0.png)

### Tabla detectada 2
```metadata
pagina: 287
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 287 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 287
imagen: data/images/fresenius_4008_service_manual/P287_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: ONLINE plus HDF | ▲▼ | ONLINE plus HD. Página 287 del manual.
```
![tabla página 287](data/images/fresenius_4008_service_manual/P287_i1.png)

### Tabla detectada 3
```metadata
pagina: 287
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 287 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 287
imagen: data/images/fresenius_4008_service_manual/P287_i2.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: ONLINE plus HF | ▲▼ | ONLINE plus HDF. Página 287 del manual.
```
![tabla página 287](data/images/fresenius_4008_service_manual/P287_i2.png)

### Tabla detectada 4
```metadata
pagina: 287
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 287 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 287
imagen: data/images/fresenius_4008_service_manual/P287_i3.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: ONLINE plus MISC. | ▲▼ | ONLINE plus HF. Página 287 del manual.
```
![tabla página 287](data/images/fresenius_4008_service_manual/P287_i3.png)

### Tabla detectada 5
```metadata
pagina: 287
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 287 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 287
imagen: data/images/fresenius_4008_service_manual/P287_i4.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: back to menu ? | ▲▼ | ONLINE plus MISC.. Página 287 del manual.
```
![tabla página 287](data/images/fresenius_4008_service_manual/P287_i4.png)

---

## Página 288

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: operador
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Part 20.1: ONLINEplus
ONLINE plus HD

Confirmar clave

Confirmar clave
ver Part 20.1.1

ESTABLECER VOLUMEN DE UF (LLENADO/RINCE)

▲▼

Confirmar clave
ver Part 20.1.2

ESTABLECER VOLUMEN DE RINCE

▲▼

Confirmar clave

Volver a menú ?

▲▼

●Part 20.1.1: Establecer volumen de UF (llenado/rince)
ESTABLECER VOLUMEN DE UF F/R

Confirmar clave

Esclear clave

Volumen [ml]: 0

Establecer el valor deseado 
(0 – 1000)
presionando los botones +/–.

Silencio apagado
clave

DATO ALMACENADO

Después de aproximadamente 3 segundos.

●Part 20.1.2: Establecer volumen de rince
ESTABLECER VOLUMEN DE RINCE

Confirmar clave

Esclear clave

Volumen [ml]: 1000

Establecer el valor deseado 
(0 – 5000)
presionando los botones +/–.

Silencio apagado
clave

DATO ALMACENADO

Después de aproximadamente 3 segundos.

### Tabla detectada 1
```metadata
pagina: 288
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 288 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 288
imagen: data/images/fresenius_4008_service_manual/P288_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: SET UF-Volume F/R | Confirm
key | ONLINE plus HD. Página 288 del manual.
```
![tabla página 288](data/images/fresenius_4008_service_manual/P288_i0.png)

### Tabla detectada 2
```metadata
pagina: 288
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 288 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 288
imagen: data/images/fresenius_4008_service_manual/P288_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: SET Rinsing Volume | ▲▼ | SET UF-Volume F/R. Página 288 del manual.
```
![tabla página 288](data/images/fresenius_4008_service_manual/P288_i1.png)

### Tabla detectada 3
```metadata
pagina: 288
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 288 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 288
imagen: data/images/fresenius_4008_service_manual/P288_i2.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: back to menu ? | ▲▼ | SET Rinsing Volume. Página 288 del manual.
```
![tabla página 288](data/images/fresenius_4008_service_manual/P288_i2.png)

### Recursos visuales

```metadata
pagina: 288
imagen: data/images/fresenius_4008_service_manual/P288_i3.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 20.1.1: Set UF volume (filling/rinsing) | ▲▼ | Confirm
key. Página 288 del manual.
```
![imagen general página 288](data/images/fresenius_4008_service_manual/P288_i3.png)

```metadata
pagina: 288
imagen: data/images/fresenius_4008_service_manual/P288_i4.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 20.1.2: Set rinse volume | After approx. 3 sec | DATA STORED. Página 288 del manual.
```
![imagen general página 288](data/images/fresenius_4008_service_manual/P288_i4.png)

---

## Página 289

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: operador
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Part 20.2: ONLINEplus
ONLINE plus HDF

Confirmar clave

Confirmar clave
ver Part 20.2.1

ESTABLECER VOLUMEN DE UF (LLENADO/RINCE)

▲▼

Confirmar clave
ver Part 20.2.2

ESTABLECER VOLUMEN DE RINCE

▲▼

Confirmar clave

Volver a menú ?

▲▼

●Part 20.2.1: Establecer volumen de UF (llenado/rince)

ESTABLECER VOLUMEN DE UF F/R

Confirmar clave

Esclear clave

Volumen [ml]: 500

Establecer el valor deseado 
(0 – 1000)
presionando los botones +/–.

Silencio Mute
clave

DATO ALMACENADO

Después de aproximadamente 3 segundos.

●Part 20.2.2: Establecer volumen de rince

ESTABLECER VOLUMEN DE RINCE

Confirmar clave

Esclear clave

Volumen [ml]: 1000

Establecer el valor deseado 
(0 – 5000)
presionando los botones +/–.

Silencio Mute
clave

DATO ALMACENADO

Después de aproximadamente 3 segundos.

### Tabla detectada 1
```metadata
pagina: 289
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 289 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 289
imagen: data/images/fresenius_4008_service_manual/P289_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: SET UF-Volume F/R | Confirm
key | ONLINE plus HDF. Página 289 del manual.
```
![tabla página 289](data/images/fresenius_4008_service_manual/P289_i0.png)

### Tabla detectada 2
```metadata
pagina: 289
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 289 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 289
imagen: data/images/fresenius_4008_service_manual/P289_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: SET Rinsing Volume | ▲▼ | SET UF-Volume F/R. Página 289 del manual.
```
![tabla página 289](data/images/fresenius_4008_service_manual/P289_i1.png)

### Tabla detectada 3
```metadata
pagina: 289
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 289 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 289
imagen: data/images/fresenius_4008_service_manual/P289_i2.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Confirm
key
see Part 20.2.3
SET Substit.-Volume | ▲▼ | SET Rinsing Volume. Página 289 del manual.
```
![tabla página 289](data/images/fresenius_4008_service_manual/P289_i2.png)

### Tabla detectada 4
```metadata
pagina: 289
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 289 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 289
imagen: data/images/fresenius_4008_service_manual/P289_i3.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: back to menu ? | ▲▼ | Confirm
key
see Part 20.2.3
SET Substit.-Volume. Página 289 del manual.
```
![tabla página 289](data/images/fresenius_4008_service_manual/P289_i3.png)

### Recursos visuales

```metadata
pagina: 289
imagen: data/images/fresenius_4008_service_manual/P289_i4.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 20.2.1: Set UF volume (filling/rinsing) | ▲▼ | Confirm
key. Página 289 del manual.
```
![imagen general página 289](data/images/fresenius_4008_service_manual/P289_i4.png)

```metadata
pagina: 289
imagen: data/images/fresenius_4008_service_manual/P289_i5.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 20.2.2: Set rinse volume | After approx. 3 sec | DATA STORED. Página 289 del manual.
```
![imagen general página 289](data/images/fresenius_4008_service_manual/P289_i5.png)

---

## Página 290

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

