●Part 20.2.3: Set substituate volume

SET Substit.-Volume

Confirm
key

Esc
key

Volume[l]: 12

Set the desired value 
(0 – 210)
by pressing the +/– keys.

Tone Mute
key

DATA STORED

After approx. 3 sec

4008
4/08.03 (TM)
6-59

### Recursos visuales

```metadata
pagina: 290
imagen: data/images/fresenius_4008_service_manual/P290_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 20.2.3: Set substituate volume. Página 290 del manual.
```
![imagen general página 290](data/images/fresenius_4008_service_manual/P290_i0.png)

---

## Página 291

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: operador
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Part 20.3: ONLINEplus
ONLINE plus HF

Confirmar clave

Confirmar clave
ver Part 20.3.1

ESTABLECER VOLUMEN DE UF (LLENADO/RINCE)

▲▼

Confirmar clave
ver Part 20.3.2

ESTABLECER VOLUMEN DE RINCE

▲▼

Confirmar clave

Volver a menú ?

▲▼

●Part 20.3.1: Establecer volumen de UF (llenado/rince)

ESTABLECER VOLUMEN DE UF F/R

Confirmar clave

Esclear clave

Volumen [ml]: 1000

Establecer el valor deseado 
(0 – 5000)
presionando los botones +/–.

Silencio apagado
clave

DATO ALMACENADO

Después de aproximadamente 3 segundos.

●Part 20.3.2: Establecer volumen de rince

ESTABLECER VOLUMEN DE RINCE

Confirmar clave

Esclear clave

Volumen [ml]: 1000

Establecer el valor deseado 
(0 – 5000)
presionando los botones +/–.

Silencio apagado
clave

DATO ALMACENADO

Después de aproximadamente 3 segundos.

### Tabla detectada 1
```metadata
pagina: 291
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 291 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 291
imagen: data/images/fresenius_4008_service_manual/P291_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: SET UF-Volume F/R | Confirm
key | ONLINE plus HF. Página 291 del manual.
```
![tabla página 291](data/images/fresenius_4008_service_manual/P291_i0.png)

### Tabla detectada 2
```metadata
pagina: 291
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 291 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 291
imagen: data/images/fresenius_4008_service_manual/P291_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: SET Rinsing Volume | ▲▼ | SET UF-Volume F/R. Página 291 del manual.
```
![tabla página 291](data/images/fresenius_4008_service_manual/P291_i1.png)

### Tabla detectada 3
```metadata
pagina: 291
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 291 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 291
imagen: data/images/fresenius_4008_service_manual/P291_i2.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Confirm
key
see Part 20.3.3
SET Substit.-Volume | ▲▼ | SET Rinsing Volume. Página 291 del manual.
```
![tabla página 291](data/images/fresenius_4008_service_manual/P291_i2.png)

### Tabla detectada 4
```metadata
pagina: 291
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 291 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 291
imagen: data/images/fresenius_4008_service_manual/P291_i3.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: back to menu ? | ▲▼ | Confirm
key
see Part 20.3.3
SET Substit.-Volume. Página 291 del manual.
```
![tabla página 291](data/images/fresenius_4008_service_manual/P291_i3.png)

### Recursos visuales

```metadata
pagina: 291
imagen: data/images/fresenius_4008_service_manual/P291_i4.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 20.3.1: Set UF volume (filling/rinsing) | ▲▼ | Confirm
key. Página 291 del manual.
```
![imagen general página 291](data/images/fresenius_4008_service_manual/P291_i4.png)

```metadata
pagina: 291
imagen: data/images/fresenius_4008_service_manual/P291_i5.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 20.3.2: Set rinse volume | After approx. 3 sec | DATA STORED. Página 291 del manual.
```
![imagen general página 291](data/images/fresenius_4008_service_manual/P291_i5.png)

---

## Página 292

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Part 20.3.3: Set substituate volume

SET Substit.-Volume

Confirm
key

Esc
key

Volume[l]: 20

Set the desired value 
(0 – 210)
by pressing the +/– keys.

Tone Mute
key

DATA STORED

After approx. 3 sec

4008
4/08.03 (TM)
6-61

### Recursos visuales

```metadata
pagina: 292
imagen: data/images/fresenius_4008_service_manual/P292_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 20.3.3: Set substituate volume. Página 292 del manual.
```
![imagen general página 292](data/images/fresenius_4008_service_manual/P292_i0.png)

---

## Página 293

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: operador
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Part 20.4: ONLINEplus

ONLINE plus MISC.

Confirmar clave

Ver Part 20.4.1

SET Volumen de reinfusión

▲▼

Volver a la menú ?

Confirmar clave

▲▼

●Part 20.4.1: Set volumen de reinfusión

SET Reinf.-Volume

Confirmar clave

Salir con tecla

Volumen[ml]: 240

Establecer el valor deseado 
(90 – 480)
presionando las teclas +/–.

Tono apagado
clave

DATO ALMACENADO

Después de aproximadamente 3 segundos.

6-62

4008
4/08.03 (TM)

### Tabla detectada 1
```metadata
pagina: 293
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 293 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 293
imagen: data/images/fresenius_4008_service_manual/P293_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: SET Reinf.-Volume | Confirm
key | ONLINE plus MISC.. Página 293 del manual.
```
![tabla página 293](data/images/fresenius_4008_service_manual/P293_i0.png)

### Tabla detectada 2
```metadata
pagina: 293
tipo_recurso: tabla
perfil_acceso: operador
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 293 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 293
imagen: data/images/fresenius_4008_service_manual/P293_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: back to menu ?
Confirm
key | ▲▼ | SET Reinf.-Volume. Página 293 del manual.
```
![tabla página 293](data/images/fresenius_4008_service_manual/P293_i1.png)

### Recursos visuales

```metadata
pagina: 293
imagen: data/images/fresenius_4008_service_manual/P293_i2.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 20.4.1: Set reinfusion volume | ▲▼ | back to menu ?
Confirm
key. Página 293 del manual.
```
![imagen general página 293](data/images/fresenius_4008_service_manual/P293_i2.png)

---

## Página 294

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Part 21: Establecer parámetros del sistema de entrega central

☞
Nota
El sistema de entrega central no está disponible para la opción 3mix.

SET CENTRAL-DELIVERY

Confirmar
clave

Silencio Mute
clave

Después de aproximadamente 3 segundos

NO central-delivery

Almacenado de datos

Esc
clave

+/–

Silencio Mute
clave

Después de aproximadamente 3 segundos

central Bic

Almacenado de datos

Esc
clave

+/–

Silencio Mute
clave

Después de aproximadamente 3 segundos

central Ácido
Almacenado de datos

Esc
clave

+/–

Silencio Mute
clave

Después de aproximadamente 3 segundos

central Ácido + Bic
Almacenado de datos

Esc
clave

+/–

Centridad del suministro de acetato
Almacenado de datos
Después de aproximadamente 3 segundos

Silencio Mute
clave

Esc
clave

+/–

### Tabla detectada 1
```metadata
pagina: 294
tipo_recurso: tabla
perfil_acceso: técnico
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 294 del manual Fresenius 4008.
```
| + | /– |
| --- | --- |

```metadata
pagina: 294
imagen: data/images/fresenius_4008_service_manual/P294_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: NO central-delivery | Confirm
key | SET CENTRAL-DELIVERY. Página 294 del manual.
```
![tabla página 294](data/images/fresenius_4008_service_manual/P294_i0.png)

### Tabla detectada 2
```metadata
pagina: 294
tipo_recurso: tabla
perfil_acceso: técnico
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 294 del manual Fresenius 4008.
```
| + | /– |
| --- | --- |

```metadata
pagina: 294
imagen: data/images/fresenius_4008_service_manual/P294_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: central Bic | +/– | NO central-delivery. Página 294 del manual.
```
![tabla página 294](data/images/fresenius_4008_service_manual/P294_i1.png)

### Tabla detectada 3
```metadata
pagina: 294
tipo_recurso: tabla
perfil_acceso: técnico
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 294 del manual Fresenius 4008.
```
| + | /– |
| --- | --- |

```metadata
pagina: 294
imagen: data/images/fresenius_4008_service_manual/P294_i2.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: central Acid
DATA STORED | +/– | central Bic. Página 294 del manual.
```
![tabla página 294](data/images/fresenius_4008_service_manual/P294_i2.png)

### Tabla detectada 4
```metadata
pagina: 294
tipo_recurso: tabla
perfil_acceso: técnico
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 294 del manual Fresenius 4008.
```
| + | /– |
| --- | --- |

```metadata
pagina: 294
imagen: data/images/fresenius_4008_service_manual/P294_i3.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: central Acid + Bic
DATA STORED | +/– | central Acid
DATA STORED. Página 294 del manual.
```
![tabla página 294](data/images/fresenius_4008_service_manual/P294_i3.png)

### Tabla detectada 5
```metadata
pagina: 294
tipo_recurso: tabla
perfil_acceso: técnico
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 294 del manual Fresenius 4008.
```
| + | /– |
| --- | --- |

```metadata
pagina: 294
imagen: data/images/fresenius_4008_service_manual/P294_i4.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: centr acetate-supply
DATA STORED
After
approx. 3 sec | +/– | central Acid + Bic
DATA STORED. Página 294 del manual.
```
![tabla página 294](data/images/fresenius_4008_service_manual/P294_i4.png)

### Recursos visuales

```metadata
pagina: 294
imagen: data/images/fresenius_4008_service_manual/P294_i5.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 22: Store default values | Esc
key | +/–. Página 294 del manual.
```
![imagen general página 294](data/images/fresenius_4008_service_manual/P294_i5.png)

---

## Página 295

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

6-64

4008
4/08.03 (TM)

---

## Página 296

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

7
Miscellaneous

CALIBRATION

▲▼

DIAGNOSTICS

▲▼

Confirm
key

MISCELLANEOUS

▲▼

SETUP MENU

▲▼

●Main menu

Service switch
to dialysis mode

MISCELLANEOUS

Confirm
key

Confirm
key

SYSTEM CLOCK
Confirm
key
see Part 1

SW-VERSION-NUMBER
Confirm
key
see Part 2

▲▼

▲▼

BACK TO MAIN MENU ?
Confirm
key

SYSTEM CLOCK
Confirm
key
see Part 1

▲▼
▲▼

Confirm
key

BACK TO MAIN MENU ?

▲▼

4008
4/08.03 (TM)
7-1

### Tabla detectada 1
```metadata
pagina: 296
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 296 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 296
imagen: data/images/fresenius_4008_service_manual/P296_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: CALIBRATION | 7
Miscellaneous | DIAGNOSTICS. Página 296 del manual.
```
![tabla página 296](data/images/fresenius_4008_service_manual/P296_i0.png)

### Tabla detectada 2
```metadata
pagina: 296
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 296 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 296
imagen: data/images/fresenius_4008_service_manual/P296_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: DIAGNOSTICS | ▲▼ | CALIBRATION. Página 296 del manual.
```
![tabla página 296](data/images/fresenius_4008_service_manual/P296_i1.png)

### Tabla detectada 3
```metadata
pagina: 296
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 296 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 296
imagen: data/images/fresenius_4008_service_manual/P296_i2.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: MISCELLANEOUS | ▲▼ | DIAGNOSTICS. Página 296 del manual.
```
![tabla página 296](data/images/fresenius_4008_service_manual/P296_i2.png)

### Tabla detectada 4
```metadata
pagina: 296
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 296 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 296
imagen: data/images/fresenius_4008_service_manual/P296_i3.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: SETUP MENU | ▲▼ | MISCELLANEOUS. Página 296 del manual.
```
![tabla página 296](data/images/fresenius_4008_service_manual/P296_i3.png)

### Tabla detectada 5
```metadata
pagina: 296
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 296 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 296
imagen: data/images/fresenius_4008_service_manual/P296_i4.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: SYSTEM CLOCK
Confirm
key
see Part 1 | Confirm
key | MISCELLANEOUS. Página 296 del manual.
```
![tabla página 296](data/images/fresenius_4008_service_manual/P296_i4.png)

### Tabla detectada 6
```metadata
pagina: 296
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 296 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 296
imagen: data/images/fresenius_4008_service_manual/P296_i5.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: SW-VERSION-NUMBER
Confirm
key
see Part 2 | Confirm
key | SYSTEM CLOCK
Confirm
key
see Part 1. Página 296 del manual.
```
![tabla página 296](data/images/fresenius_4008_service_manual/P296_i5.png)

### Tabla detectada 7
```metadata
pagina: 296
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 296 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 296
imagen: data/images/fresenius_4008_service_manual/P296_i6.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: BACK TO MAIN MENU ?
Confirm
key | ▲▼ | SYSTEM CLOCK
Confirm
key
see Part 1. Página 296 del manual.
```
![tabla página 296](data/images/fresenius_4008_service_manual/P296_i6.png)

### Tabla detectada 8
```metadata
pagina: 296
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 296 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 296
imagen: data/images/fresenius_4008_service_manual/P296_i7.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: SYSTEM CLOCK
Confirm
key
see Part 1 | ▲▼ | SW-VERSION-NUMBER
Confirm
key
see Part 2. Página 296 del manual.
```
![tabla página 296](data/images/fresenius_4008_service_manual/P296_i7.png)

### Tabla detectada 9
```metadata
pagina: 296
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 296 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 296
imagen: data/images/fresenius_4008_service_manual/P296_i8.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: BACK TO MAIN MENU ? | ▲▼
▲▼ | SYSTEM CLOCK
Confirm
key
see Part 1. Página 296 del manual.
```
![tabla página 296](data/images/fresenius_4008_service_manual/P296_i8.png)

---

## Página 297

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Part 1

SYSTEM CLOCK

Confirm
key

date
time

Select
(Esc)
key

XX : XX : XX XX : XX : XXXX

Press the ▲▼ (+/–) keys
to set the flashing
hours.

Confirm
key

Press the ▲▼ (+/–) keys
to set the flashing
minutes.

Confirm
key

Press the ▲▼ (+/–) keys
to set the seconds, day, month, year
in the same way.

Override 
(Tone Mute)
key

DATA STORED

approx. 3 sec

●Part 2

SW-VERSION-NUMBER

Confirm 
key

Select
(Esc)
key

CPU_1-Ver-No.: X.XX

▲▼

Select
(Esc)
key

CPU_2-Ver-No.: X.XX

▲▼

7-2

4008
4/08.03 (TM)

### Tabla detectada 1
```metadata
pagina: 297
tipo_recurso: tabla
perfil_acceso: técnico
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 297 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 297
imagen: data/images/fresenius_4008_service_manual/P297_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: CPU_1-Ver-No.: X.XX | Confirm 
key | SW-VERSION-NUMBER. Página 297 del manual.
```
![tabla página 297](data/images/fresenius_4008_service_manual/P297_i0.png)

### Tabla detectada 2
```metadata
pagina: 297
tipo_recurso: tabla
perfil_acceso: técnico
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 297 del manual Fresenius 4008.
```
| ▲ | ▼ |
| --- | --- |

```metadata
pagina: 297
imagen: data/images/fresenius_4008_service_manual/P297_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: CPU_2-Ver-No.: X.XX | ▲▼ | CPU_1-Ver-No.: X.XX. Página 297 del manual.
```
![tabla página 297](data/images/fresenius_4008_service_manual/P297_i1.png)

### Recursos visuales

```metadata
pagina: 297
imagen: data/images/fresenius_4008_service_manual/P297_i2.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: ●Part 1 | ●Part 2 | SW-VERSION-NUMBER. Página 297 del manual.
```
![imagen general página 297](data/images/fresenius_4008_service_manual/P297_i2.png)

---

## Página 298

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

* Sección 8: Diagramas de circuito y descripciones de circuitos
 + 8.1: Bloque de diagrama 4008 ......................................................................................................
 + 8.5: Bloque de diagrama de pantalla 4008 H/S ..............................................................................
 + 8.6: Diagrama de conexión
 - 8.6.1: Diagrama de comunicación CAN .......................................................................................
 - 8.6.2: Bloque de procesador de hidráulica ...............................................................................
 + 8.7: PCB LP 450-2 Controlador de nivel (LD)
 - 8.7.1: Descripción ......................................................................................................................
 - 8.7.2: Diagrama de circuito y layout de componentes ............................................................
 + 8.8: PCB LP 493 Detector de fugas sanguíneas
 - 8.8.1: Descripción ......................................................................................................................
 - 8.8.2: Diagrama de circuito y layout de componentes ............................................................

* P.C.B. LP 624: Placa base (BP)
* 8.9
* 8.9.1
 * Descripción ......................................................................................................................
* 8.9.2
 * Diagrama de circuito y disposición de componentes ............................................................
* 8-35
* 8.10
* P.C.B. LP 630: Placa madre
* 8-45
* 8.10.1
 * Descripción ......................................................................................................................
* 8.10.2
 * Diagrama de circuito y disposición de componentes ............................................................
* 8-46
* 8.11
* P.C.B. LP 631: Placa base (CPU 1)
* 8-53
* 8.11.1
 * Descripción ......................................................................................................................
* 8.11.2
 * Diagrama de circuito y disposición de componentes ............................................................
* 8-62
* 8.12
* P.C.B. LP 632: Placa base (CPU 2)
* 8-65
* 8.12.1
 * Descripción ......................................................................................................................
* 8.12.2
 * Diagrama de circuito y disposición de componentes ............................................................
* 8-70
* 8.13
* P.C.B. LP 633: Placa de entrada
* 8-85
* 8.13.1
 * Descripción ......................................................................................................................
* 8.13.2
 * Diagrama de circuito y disposición de componentes ............................................................
* 8-88

* 8.14
 * Placa de circuito base LP 634 Pantalla de salida
 * 8-105
 * Descripción
 * 8-105
 * Diagrama de circuito y disposición de componentes
 * 8-110

* 8.15
 * Placa de circuito base LP 635 Pantalla
 * 8-129
 * Descripción
 * 8-129
 * Diagrama de circuito y disposición de componentes
 * 8-132

---

## Página 299

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

Section
Page

8.16
P.C.B. LP 636 External connectors .............................................................................
8-147
8.16.1
Description ......................................................................................................................
8-147
8.16.2
Circuit diagram and component layout diagram ............................................................
8-148

8.17
P.C.B. LP 638 Power supply ........................................................................................
8-151
8.17.1
Description ......................................................................................................................
8-151
8.17.2
Circuit diagram and component layout diagram ............................................................
8-154

8.18
P.C.B. LP 639 Power logic ...........................................................................................
8-159
8.18.1
Description ......................................................................................................................
8-159
8.18.2
Circuit diagram and component layout diagram ............................................................
8-164

8.19
P.C.B. LP 950 Control board (HEP) .............................................................................
8-171
8.19.1
Description ......................................................................................................................
8-171
8.19.2
Circuit diagram and component layout diagram ............................................................
8-176

8.20
P.C.B. LP 644-4 Display board (HEP) ..........................................................................
8-179
8.20.1
Description ......................................................................................................................
8-179
8.20.2
Circuit diagram and component layout diagram ............................................................
8-180

8.21
P.C.B. LP 645 Position sensor membrane pump......................................................
8-183
8.21.1
Description ......................................................................................................................
8-183
8.21.2
Circuit diagram and component layout diagram ............................................................
8-184

8.22
P.C.B. LP 647 Power logic A (4008 B/S) .....................................................................
8-187
8.22.1
Description ......................................................................................................................
8-187
8.22.2
Circuit diagram and component layout diagram ............................................................
8-190

8.23
P.C.B. LP 649-2 Display board (4008 B/S) ..................................................................
8-195
8.23.1
Description ......................................................................................................................
8-195
8.23.2
Circuit diagram and component layout diagram ............................................................
8-198

8.24
P.C.B. LP 742 Interference filter ..................................................................................
8-213
8.24.1
Description ......................................................................................................................
8-213
8.24.2
Circuit diagram and component layout diagram ............................................................
8-214

8.25
P.C.B. LP 743 Power control 2 (4008 B/S) ..................................................................
8-217
8.25.1
Description ......................................................................................................................
8-217
8.25.2
Circuit diagram and component layout diagram ............................................................
8-218

8.26
P.C.B. LP 744 Power control 1 (4008 B/S) ..................................................................
8-223
8.26.1
Description ......................................................................................................................
8-223
8.26.2
Circuit diagram and component layout diagram ............................................................
8-224

8.27
P.C.B. LP 747 Distribution board ................................................................................
8-227
8.27.1
Description ......................................................................................................................
8-227
8.27.2
Circuit diagram and component layout diagram ............................................................
8-228

8.28
P.C.B. LP 748 Display board (BP) ...............................................................................
8-233
8.28.1
Description ......................................................................................................................
8-233
8.28.2
Circuit diagram and component layout diagram ............................................................
8-234

8.29
P.C.B. LP 763 Multi interface board ............................................................................
8-237
8.29.1
Description ......................................................................................................................
8-237
8.29.2
Circuit diagram and component layout diagram ............................................................
8-240

8-2

4008
4/09.03 (TM)

---

## Página 300

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

Section
Page

8.30
P.C.B. LP 922 Display board (4008 S) .........................................................................
8-245
8.30.1
Description ......................................................................................................................
8-245
8.30.2
Circuit diagram and component layout diagram ............................................................
8-248

8.31
P.C.B. LP 923 Traffic light (4008 H/S)..........................................................................
8-261
8.31.1
Description ......................................................................................................................
8-261
8.31.2
Circuit diagram and component layout diagram ............................................................
8-262

8.32
P.C.B. LP 924 Display board (4008 H) .........................................................................
8-265
8.32.1
Description ......................................................................................................................
8-265
8.32.2
Circuit diagram and component layout diagram ............................................................
8-268

8.33
P.C.B. LP 941 Hydraulics processor ...........................................................................
8-281
8.33.1
Description ......................................................................................................................
8-281
8.33.2
Circuit diagram and component layout diagram ............................................................
8-284

4008
4/09.03 (TM)
8-3

---

## Página 301

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-4

4008
4/09.03 (TM)

---

## Página 302

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8.1
Block diagram 4008

zum Display
to display

Akku
Battery

+24V_SW

+24V_EM

+24V_US

24V_US

+12V

Netzteil
LP 638
Power
supply
LP 639
Power
logic
LP 647
LP 743
LP 744
+5V

LP 635
LP 649
LP 922
LP 924

Display
board

4008:
4008 B:
4008 S:
4008 H:

+5V

230V

+5V
+12V
+5V
+12V

+12V

Hydraulik
Hydraulic
Einschübe
Modules

+24V_SW

+24V_EM

LP 634
Output
board

+12V

+24V_SW

LP 633
Input
board

Watchdog-Ausgang
Watchdog output

WD-Reset

WD-Set

+12V

+5V
+12V

+24V_SW

LP 631
CPU 1

LP 632
CPU 2

+5V

serielle 
Schnittstelle
serial 
interface

PWR_WD

4008
4/09.03 (TM)
8-5

### Recursos visuales

```metadata
pagina: 302
imagen: data/images/fresenius_4008_service_manual/P302_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: 8.1
Block diagram 4008 | Fresenius Medical Care
4008
4/09.03 (TM)
8-5. Página 302 del manual.
```
![circuito página 302](data/images/fresenius_4008_service_manual/P302_i0.png)

---

## Página 303

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-6

4008
4/09.03 (TM)

---

## Página 304

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8.2
AC diagram 4008 E/H

4008
4/09.03 (TM)
8-7

### Recursos visuales

```metadata
pagina: 304
imagen: data/images/fresenius_4008_service_manual/P304_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: 8.2
AC diagram 4008 E/H | Fresenius Medical Care
4008
4/09.03 (TM)
8-7. Página 304 del manual.
```
![imagen general página 304](data/images/fresenius_4008_service_manual/P304_i0.png)

---

## Página 305

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-8

4008
4/09.03 (TM)

---

## Página 306

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8.3
AC diagram 4008 B/S

AC-Plan 4008B/S

FreseniusMedical Care

b
LP638 hinzu
13-Dec.02

PGL1
PGL2

LP638

4008
4/09.03 (TM)
8-9

### Recursos visuales

```metadata
pagina: 306
imagen: data/images/fresenius_4008_service_manual/P306_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: 8.3
AC diagram 4008 B/S | Fresenius Medical Care
4008
4/09.03 (TM)
8-9. Página 306 del manual.
```
![imagen general página 306](data/images/fresenius_4008_service_manual/P306_i0.png)

---

## Página 307

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-10

4008
4/09.03 (TM)

---

## Página 308

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8.4
Block diagram of voltage supply

PWR_WD

LP 631

Watchdog

+5V
regulator

LP 639
(LP 647, LP 743, 
LP 744 in 4008 B)

LP 638

PWR_RES

+12V

+5V

U_BATT_SW

+12V
regulator

+5V
regulator

+10V
regulator

+10V
regulator

Bistable surge
relay

24V_SW
24V_EM

WD
relay

Battery
relay

230VAC
24V_US

STDBY

U_AKKU

+24V
regulator

PWR_ON/OFF

Power failure
recognition
Standby
voltage

PWR_FAIL

45V_UR

Battery
charge
Battery

26V_UR

12VAC
230VAC

24V_SW

+12V

20VAC

36VAC

Main transformer

4008
4/09.03 (TM)
8-11

### Recursos visuales

```metadata
pagina: 308
imagen: data/images/fresenius_4008_service_manual/P308_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: 8.4
Block diagram of voltage supply | Fresenius Medical Care
4008
4/09.03 (TM)
8-11. Página 308 del manual.
```
![imagen general página 308](data/images/fresenius_4008_service_manual/P308_i0.png)

---

## Página 309

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-12

4008
4/09.03 (TM)

---

## Página 310

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8.5
Block diagram of Screen 4008 H/S

U Backlight
Backlight

TFT-Display
Display board
LP922 (4008S)
LP 924 (4008H)

Video Signal

Motherboard LP630

Trafic Light LP923

MDC-Board

RS232
Video
Controller

Video
DRAM

CPU II LP632

CPU I LP631

Backlight
Inverter

ROM

RAM

CPU

Power
Supply

RAM
Speicher

ROM
Speicher

ROM

RAM

CPU

CPU

RS232

RS232

24V_US

RS232

RS232

RS232

Adress-/Databus

U-ACCU

24V_US

X639

24V_US

Power logic
LP647 (4008S)
LP639 (4008H)

4008
4/09.03 (TM)
8-13

### Tabla detectada 1
```metadata
pagina: 310
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 310 del manual Fresenius 4008.
```
| | Video Signal |
| --- | --- |

```metadata
pagina: 310
imagen: data/images/fresenius_4008_service_manual/P310_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: RS232
Video
Controller. Página 310 del manual.
```
![tabla página 310](data/images/fresenius_4008_service_manual/P310_i0.png)

### Tabla detectada 2
```metadata
pagina: 310
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 310 del manual Fresenius 4008.
```
| RS232 | 24V_US |
| --- | --- |

```metadata
pagina: 310
imagen: data/images/fresenius_4008_service_manual/P310_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: RS232
Video
Controller | CPU. Página 310 del manual.
```
![tabla página 310](data/images/fresenius_4008_service_manual/P310_i1.png)

---

## Página 311

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-14

4008
4/09.03 (TM)

---

## Página 312

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8.6
Connection layout diagram

XA1 UF-Pump 22
Flow pump 21
Degassing pump 29
Luftabscheidpumpe 97
XA2 Valves V24 V24B V26 V30 V41 V43
V84 V91 V112
XA3 Balancing chamber valves V31–V38
Valves V86 V87
XA4 CCS V99 V100 V102 V104 V126
V130
XA5 V183 V188 V189 V9
Kompressor 185
CO1 Concentrate pump
BI1
Bicarbonate pump
XR1 OCM_NT4
XR2 V84 Sensor
XR3 Bibag Druckaufnehmer
X2
NTC2
X3
NTC3
X5
Float switch
X6
Level sensor 6
X7
Conductivity measuring cell
X8
Dialysate pressure transducer 1
X9
Reed Kontakt 10 Konzentrat
X10 Pressure switch CCS
X11 Bibag
X12 Bibag NTC 133
X13 Bibag conductivity measuring cell
X14 NTC109
X15 OCM conductivity measuring cell 110
XS1 Dialysate pressure transducer 2
(182)
XS2 NC
XS3 NC
XS4 NC
XS5 Level sensor concentrate 202
XS6 NTC INDI 308
XS7 INDI conductivity measuring cell 309

Niveau Konz.

V89 Sens.

Bibag SW

NTC308

P-Dial 2

LF309

NC

NC

NC

X R3

X R2

X S1

X S2

X S4

X S5

X S6

X S3

X S7

Blutleckdetektor
Blood Leak Detector

Verteilerplatine
Distribution
board

X B1

X 16

X 17

FL-Switch 5

P-Dial 1 (9)

Reedk. 10

Niveau 6

NTC2

NTC3

LF 7

X 1/774
X 6/928
X M9

CAN

X 1

X 2

X 3

X 5

X 6

X 7

X 8

X 9

LP 928/774
CAN-BUS Verteiler
CAN-BUS Distribution

Bibag NTC107

LF-Bibag 108

OCM_LF110

OCM_NTC4

ZKV PSW

NTC109

Sensoren / Sensors

Bibag

Ventile / Valves

Sensoren / Sensors

Pumpen / Pumps

X A7

X R1

X 15

X 14

X 13

X 12

X 10

X 11

Kurzschlußteil
Shunt
interlock

LP 763
Multi
Interface
Board

X A5
X A1
X A2

X A6
X A4
X A3

LP 630
Motherboard

X DIAG
X 348A
X 348V
X 350
X 351
X SHUNT

N.C.

Ventile / Valves

X 637B

X63Z

X 637C

X C1

LP 450
LP 450-2
X 351

( :h.min)
Pven.

LP 941
Wasserteilrechner / Water....????

LP 634
Output
board

Bic.P.

X 634R
X 634L

BI1

Pumpen / Pumps

Diagnose
Diagnosis
LP 624
X 348
LP 624
X 348
LP 643-3
LP 950
ST 1

Rate: ml/h
(Bolus: ml)

Start
Stop

Bolus

Rate

X 82

X ACDA

X CAN

X HDF

X RS

Conc.P.

CO1

Start
Stop

LP 633
Input
board

Art
SN

Rate: ml/min
(Ø: mm)

X 633R
X 633L

Start
Stop

LP 632
CPU 2

LP 631
CPU 1

Rate: ml/min
(Ø: mm)

X CAN
X 637A

X 631
X 632

Display
board

X 636

X 635

X PWR

X ACCU

X 639A

LP 647
LP 743
LP 744
Power
logic
4008/E/H 4008B/S

LP 638
Power
supply

LP 636
Extern
I/O

Akku
Accu

LP 639
Power
logic

4008
4/09.03 (TM)
8-15

### Tabla detectada 1
```metadata
pagina: 312
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 312 del manual Fresenius 4008.
```
| X S4 | X S5 | X S6 |
| --- | --- | --- |

```metadata
pagina: 312
imagen: data/images/fresenius_4008_service_manual/P312_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: NTC308 | Niveau Konz. | NC. Página 312 del manual.
```
![tabla página 312](data/images/fresenius_4008_service_manual/P312_i0.png)

### Tabla detectada 2
```metadata
pagina: 312
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 312 del manual Fresenius 4008.
```
| X 2 | X 3 |
| --- | --- |

```metadata
pagina: 312
imagen: data/images/fresenius_4008_service_manual/P312_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: NTC3 | NTC2 | X 17. Página 312 del manual.
```
![tabla página 312](data/images/fresenius_4008_service_manual/P312_i1.png)

### Tabla detectada 3
```metadata
pagina: 312
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 312 del manual Fresenius 4008.
```
| X 8 | X 9 |
| --- | --- |

```metadata
pagina: 312
imagen: data/images/fresenius_4008_service_manual/P312_i2.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Reedk. 10 | P-Dial 1 (9) | Blutleckdetektor
Blood Leak Detector. Página 312 del manual.
```
![tabla página 312](data/images/fresenius_4008_service_manual/P312_i2.png)

### Tabla detectada 4
```metadata
pagina: 312
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 312 del manual Fresenius 4008.
```
| X 12 | X 11 | X 10 |
| --- | --- | --- |

```metadata
pagina: 312
imagen: data/images/fresenius_4008_service_manual/P312_i3.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: ZKV PSW | Bibag | Bibag NTC107. Página 312 del manual.
```
![tabla página 312](data/images/fresenius_4008_service_manual/P312_i3.png)

### Tabla detectada 5
```metadata
pagina: 312
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla inferida por columnas alineadas o codigo mas descripcion. Tabla/listado técnico u operativo extraído de la página 312 del manual Fresenius 4008.
```
| XA2 | Valves V24 V24B V26 V30 V41 V43 |
| --- | --- |
| V84 | V91 V112 |
| XA3 | Balancing chamber valves V31–V38 |

### Tabla detectada 6
```metadata
pagina: 312
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla inferida por columnas alineadas o codigo mas descripcion. Tabla/listado técnico u operativo extraído de la página 312 del manual Fresenius 4008.
```
| XR1 | OCM_NT4 |
| --- | --- |
| XR2 | V84 Sensor |
| XR3 | Bibag Druckaufnehmer |

### Tabla detectada 7
```metadata
pagina: 312
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla inferida por columnas alineadas o codigo mas descripcion. Tabla/listado técnico u operativo extraído de la página 312 del manual Fresenius 4008.
```
| X10 | Pressure switch CCS |
| --- | --- |
| X11 | Bibag |
| X12 | Bibag NTC 133 |
| X13 | Bibag conductivity measuring cell |
| X14 | NTC109 |
| X15 | OCM conductivity measuring cell 110 |
| XS1 | Dialysate pressure transducer 2 |

### Tabla detectada 8
```metadata
pagina: 312
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla inferida por columnas alineadas o codigo mas descripcion. Tabla/listado técnico u operativo extraído de la página 312 del manual Fresenius 4008.
```
| XS2 | NC |
| --- | --- |
| XS3 | NC |
| XS4 | NC |
| XS5 | Level sensor concentrate 202 |
| XS6 | NTC INDI 308 |
| XS7 | INDI conductivity measuring cell 309 |

---

## Página 313

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8.6.1
Connection diagram CAN communication

LP 774 (4008H) 8 SLOTS

LP 928 (4008S) 6 SLOTS

CAN
DISTRIBUTION BOARD

ONLINE PLUS MODULE

LP 785

CAN
INTERFACE

WTR
HYDRAULIC CONTROLLER

LP 763

MONITOR 4008

LP 941

OPERATING
SYSTEM

LP 631

CPU 1

8-16

4008
4/09.03 (TM)

### Tabla detectada 1
```metadata
pagina: 313
tipo_recurso: tabla
perfil_acceso: técnico
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 313 del manual Fresenius 4008.
```
| LP 774 (4008H) 8 SLOTS | |
| --- | --- |

```metadata
pagina: 313
imagen: data/images/fresenius_4008_service_manual/P313_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: 8.6.1
Connection diagram CAN communication. Página 313 del manual.
```
![tabla página 313](data/images/fresenius_4008_service_manual/P313_i0.png)

---

## Página 314

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8.6.2
Hydraulics processor block diagram

AIR-PUMP

Evac-V

Test-V
CANController

Ret-V

V39

AKN- V43
AKN- V43

M

P

+24V_Akt

CANController II

MikroController

MicroController
C515C

24V
WTR/HPU

C515C

5V_WD

Watchdog

+24V

EEPROM

+12V
-12V
+5V
Uref

DC-DC

CAN_A_H

CAN_A_L

EPROM

-12V +5V

RAM

POWERFAIL

+24V
GND

4008
4/09.03 (TM)
8-17

### Recursos visuales

```metadata
pagina: 314
imagen: data/images/fresenius_4008_service_manual/P314_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Contexto cercano: 8.6.2
Hydraulics processor block diagram | Fresenius Medical Care
4008
4/09.03 (TM)
8-17. Página 314 del manual.
```
![imagen general página 314](data/images/fresenius_4008_service_manual/P314_i0.png)

---

## Página 315

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-18

4008
4/09.03 (TM)

---

## Página 316

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

### Descripción del detector de nivel en el PCB LP 450-2

#### Sección auditiva (transmisor)

La auto-capacitancia del convertidor de transmisión se carga hasta +12 V a través de R78 y se descarga periódicamente a través de T9. La corriente de descarga incita al oscilador a una ultrasonido amortiguado. Al insertar el puente BR1 en la posición de calibración (1-2), el convertidor se carga hasta +6 V solo, debido a la división de voltaje a través de R78 y R46. Esto reduce el amplitude de transmisión a la mitad de su tamaño. Con el transistor T8 activado por el señal LDSA, el amplitude de transmisión se reduce a un tercio de su tamaño (prueba) debido a la división de voltaje a través de R78 y R79.

#### Sección auditiva (receptor)

*   **Circuito de monostable**: El circuito de monostable se utiliza para generar un pulso de salida que se puede reactivar.
*   **IC 3 y IC 7**: Los circuitos de monostable se utilizan en la recepción de señales de alarma.
*   **Amplificador T2**: Amplifica el voltaje emitido por el receptor.
*   **OP IC 1**: Se utiliza como rectificador de precisión.
*   **Comparador IC 2**: Compara el voltaje amplificado con una referencia para generar un pulso de salida.
*   **DI3**: Es la salida del comparador IC 2.
*   **Pulso H**: El pulso H se emite cuando las amplitudes máximas del enfoque exceden la referencia.
*   **IC 3**: El primer circuito de monostable se reactiva con un pulso de 90 ms.
*   **IC 7**: El segundo circuito de monostable se reactiva con un intervalo de 700 ms.
*   **IC 8**: Se utiliza como flip-flop de almacenamiento en caso de alarma.
*   **FET T14**: Se inhibe para abrir el clamp venoso.
*   **DI11**: Se inhibe para aplicar una tensión a la placa X351.

Si la condición de alarma se ha eliminado en el momento, el flip-flop IC 8 puede ser reseteado mediante la punta positiva del pulso de inicio de dialisis desde el pin 12 del conector X351. En este caso, el nivel H en el pin 2 del IC 8 vuelve a encender el FET T14 y se abre la compresión venosa.

*F01*

Nota: El código F01 se refiere a un error específico en el manual técnico Fresenius 4008.

---

## Página 317

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Control de tira

El control de tira del clamp se puede controlar mediante el transistor T13. Este método se utiliza para la apertura en caso de alarma de sangre y para el control de una sola aguja. Si se aplica un nivel H a la señal CLAMP-CTRL en el conector X351, el voltaje de salida en el pin 7 del IC OP 19, conectado como integrador, cae linealmente. Si este voltaje cae por debajo del nivel de referencia en el pin 3 del IC 19, el pin 1 se vuelve al nivel H y controla a T13 mediante T7. Este apertura retrasada del clamp es coordinado con la demora inicial del bombeo de sangre y es necesario para una operación sin problemas de una sola aguja. Si la señal CLAMP-CTRL se convierte en L, el integrador se recarga rápidamente nuevamente a través de DI12 y R86, y el clamp venoso se cierra sin retraso.

●Generación de pulso

El IC 11 está conectado como multivibrador astable. Genera un impulsos cuadrados simétricos con una frecuencia aproximada de 2.8 kHz, que es dividido por el divisor binario IC 10. Se disponen los 90 Hz en el pin 3 para activar el emisor infrarrojo del detectador óptico. El voltaje imparcial cuadrado para activar el transmisor ultrasonoro (90 ms nivel L, 0.2 ms nivel H) se genera a través del IC flip-flop 9.

●Sección visual

El emisor infrarrojo del detectador óptico se activa en el pin 3 del IC 10 a una frecuencia de 90 Hz mediante los transistores T10 y T11. La fototransistor en el lado opuesto del sensor óptico absorbe la luz modulada y controla al IC 14, conectado como conversor de corriente-voltaje, en el pin 6. Se aplica un voltaje cuadrado con una amplitud proporcional a la transparencia del medio en el sensor óptico en el pin 7 del IC 14. Este voltaje llega al pin 3 del comparador IC 14 a través de la divisora de voltaje R65 y R66. Si las mitades positivas superan el nivel de referencia en el pin 2 del IC 14, se entrega un voltaje cuadrado en el pin 1; de lo contrario, se proporciona un potencial L. A través del conector X351, el voltaje cuadrado se entrega al monitoreo, donde se utiliza para generar un nivel lógico.

---

## Página 318

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Monitoreo de voltaje +12-V

Para evitar fallos del detectador de nivel y otros circuitos, el voltaje +12-V se monitorea mediante transistor T1. A través de C3, cualquier superposición de voltaje AC del +12-V se acopla en el camino base-emisor de T1, que seiona a través de R20 y R21. Si la parte AC excede aproximadamente 0,5 Vss, T1 es controlado mediante la parte AC del voltaje. Además, los impulsos positivos +12-V, que activan el flip-flop de alarma IC 8 mediante DI4, se aplican en el colector. La vena clámica ahora se cierra.

●Medición de presión venosa

La tensión proporcional diagonal del sensor de presión T12 se amplifica a una tensión de 0 a +10 V por IC 13, que se conecta como amplificador instrumental. Esta tensión llega al monitoreo a través del pin 4 de la placa X351.

Nota: No he cambiado ni agregado nada al texto original.

---

## Página 319

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Aumentar el nivel en la cesta de burbujas venosas

El nivel H en el pin 1 del X351 se invierte por IC 18, pins 3 y 6; o el nivel L en el pin 3 del X154
activa el transistor T16 a través de IC 15, pins 5, 6, 4. La válvula de ventilación se abre mediante el transistor T16.
Simultáneamente, la señal LEV-UP-OUT se invierte a través de IC 15, pins 8, 9, 10. El clampo de la línea venosa está bloqueado mediante DI17,
y el aumento del nivel se bloquea en IC 15, pin 12.

●Bajar el nivel en la cesta de burbujas venosas

Un nivel L en X154, pin 1, activa el transistor T15 a través de IC 18, pins 2, 9. El transistor T15 activa la bomba de ventilación
y, además, la válvula de ventilación mediante DI16. El nivel descendente se puede bloquear mediante un nivel H aplicado en pin 1 o pin 8 de IC 18.
Esto es el caso si se aplica un nivel L en al menos uno de los pins 1, 2, 12, 13 de IC 15 (en caso de una alarma
de nivelador de canal 1 o 2; si la válvula de línea venosa está siendo cerrada por control externo; o en caso de LEV-UP).

---

## Página 320

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

Fig.: Signal plan P.C.B. LP 450-2
8.7.2
Circuit diagram and component layout diagram
P.C.B. LP 450-2 Level detector control (LD)
P.C.B. LP 450-2
Component layout diagram

Potentialausgleich
Ground

Membranpumpe
Membrane pump

Venöse Klemme
Venous clamp

Belüftungsventil
Vent valve

Optischer Detektor
Optical detector

Niveau heben/senken
Level up/down

US-Empfänger
US-Receiver

US-Sender
US-Transmitter

M

LP 248

LP 450-2

2

1

1
2
3

2

1

3
4

1
2

1
2
3

X157

X153

X161

X159

X160

X154

X155

X156

X351

8-24

4008
4/09.03 (TM)

4008
4/09.03 (TM)
8-23

10

12

13

14

15

16

17

18

19

20

11

1

2

3

4

5

6

7

8

9

Belüftungsventil, auf / Vent valve, open = H

Pven-Verstimmung / Pven detune

Spiegel heben / Level up

Pven 0 – 10 V

OD: hell/light =

LDA2 = H

ODSA = H

Klemme zu, Clamp closed = L

Potentialausgleich / Ground

LDSA = H

n.c.

Dialyse Start / Dialysis start = H

Niveau senken / Level down = H

LDA1 = L

0 (12V)

+12V

0 (24V)

0 (24V)

+24V

+24V

dunkel/dark = L

### Tabla detectada 1
```metadata
pagina: 320
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 320 del manual Fresenius 4008.
```
| -Sender
-Transmitter | | LP 450-2
X156 20
19
18
X155
17
16
15
14
1 13
2 X154
3 12
11
X351
10
1 9
2 8
X160
3 7
4 6
5
4
1 3
X159 2
2
1
1
2 X161
3
1
X153
2
X157 | +24V
+24V
0 (24V)
0 (24V)
+12V
0 (12V)
LDA1 = L
Niveau senken / Level down = H
Dialyse Start / Dialysis start = H
n.c.
LDSA = H
Potentialausgleich / Ground
Klemme zu, Clamp closed = L
ODSA = H
LDA2 = H
OD: hell/light = dunkel/dark = L
Pven 0 – 10 V
Spiegel heben / Level up
Pven-Verstimmung / Pven detune
Belüftungsventil, auf / Vent valve, open = H |
| --- | --- | --- | --- |
| -Empfänger
-Receiver
eau heben/senken
el up/down | | | |
| LP 248 | | | |
| tischer Detektor
tical detector
üftungsventil
t valve
öse Klemme
ous clamp | | | |
| mbranpumpe
mbrane pump | | | |
| entialausgleich
und | | | |

```metadata
pagina: 320
imagen: data/images/fresenius_4008_service_manual/P320_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: M. Página 320 del manual.
```
![tabla página 320](data/images/fresenius_4008_service_manual/P320_i0.png)

---

## Página 321

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Recursos visuales

```metadata
pagina: 321
imagen: data/images/fresenius_4008_service_manual/P321_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 321 del manual.
```
![imagen general página 321](data/images/fresenius_4008_service_manual/P321_i0.png)

---

## Página 322

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Recursos visuales

```metadata
pagina: 322
imagen: data/images/fresenius_4008_service_manual/P322_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 322 del manual.
```
![imagen general página 322](data/images/fresenius_4008_service_manual/P322_i0.png)

---

## Página 323

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-26

4008
4/09.03 (TM)

4008
4/09.03 (TM)
8-25

P.C.B. LP 450-2
Circuit diagram 1/3

---

## Página 324

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Recursos visuales

```metadata
pagina: 324
imagen: data/images/fresenius_4008_service_manual/P324_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 324 del manual.
```
![imagen general página 324](data/images/fresenius_4008_service_manual/P324_i0.png)

---

## Página 325

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-28

4008
4/09.03 (TM)

4008
4/09.03 (TM)
8-27

P.C.B. LP 450-2
Circuit diagram 2/3

---

## Página 326

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Recursos visuales

```metadata
pagina: 326
imagen: data/images/fresenius_4008_service_manual/P326_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 326 del manual.
```
![imagen general página 326](data/images/fresenius_4008_service_manual/P326_i0.png)

---

## Página 327

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-30

4008
4/09.03 (TM)

4008
4/09.03 (TM)
8-29

P.C.B. LP 450-2
Circuit diagram 3/3

---

## Página 328

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*8.8 P.C.B. LP 493 Detector de fugas de sangre*

*8.8.1 Descripción*

●Principio operativo

Un LED de dos colores emite alternadamente luz verde y roja a través de un cuvetto de medición. Una celda fotoelectrica convierte la intensidad de la luz recibida en una tensión logarítmica a la intensidad de la luz, de modo que el amplitud del ondas cuadradas generada desde la iluminación alternada verde/roja es proporcional al logaritmo del cociente verde/rojo y que los tipos no específicos de debilidad, que atenuan tanto el verde como el rojo, no afectan el señal.

●Descripción del circuito*

Canales de detección de fugas de sangre
Junto con el cristal Q1 y la división de voltaje capacitiva C8/C9, IC 6 genera una frecuencia de 32768 Hz en un circuitro tridimensional. A través de R23/R22, IC 6 proporciona a transistor T1 con pulsos de 32 Hz desde Q10 para activar el LED verde y, invertido a través del resistente emisivo común R34 y transistor T2, para activar el LED rojo.
La tensión de salida de la celda fotoelectrica se amplifica a través de C2 y OP IC 1a y luego se invierte a través de OP IC 3a. El canal de selección IC 5 escanea la segunda mitad (de IC 6-13 a IC 5-10) del amplitud de salida transitoria de OP IC 1a y OP IC 3a respectivamente en fases sincronizadas con la iluminación verde/roja (de IC 6-15 a IC 5-9). La tensión se filtra a través de R12/C3 y se amplifica a través de OP IC 4b.

Regulación de temperatura y envejecimiento
Una segunda celda fotoelectrica, que evalúa una línea de referencia de luz no pasando por el cuvetto, ajusta la corriente del LED rojo (a través de C10, OP IC 1b, OP IC 3b, IC 5, OP IC 4a y T3) para compensar los diferentes coeficientes de temperatura o envejecimiento del verde y el rojo LED. El diodo Zener eleva la tensión para que T3 pueda actuar como elemento disminuyente de corriente. Dado que se mide la diferencia, los coeficientes de temperatura de las celdas fotoelectricas no tienen efecto en absoluto.

Alerta de calcio
Durante el dialisis bicarbonato, el calcio se deposita en el cuvetto de medición. Debido a la atenuación específica del color, este calcio envía un señal opuesta a la de una fugas de sangre. Esto es la razón por la que se evalúa la diferencia entre el canal del cuvetto y el canal de referencia mediante OP IC 2a/2b para alertar sobre la presencia de calcio.

*   **Prueba** 
    *   Se realiza mediante H nivel, el transistor T4 se vuelve conductor a través de R5, lo que detiene la tunning, mediante una división de voltaje en R21/R28, el ciclo de control para la proporción verde/roja, de modo que se simula un signo de derrame sanguíneo.

---

## Página 329

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8.8.2
Circuit diagram and component layout diagram
P.C.B. LP 493 Blood leak detector
P.C.B. LP 493
Component layout diagram

8-32

4008
4/09.03 (TM)

### Recursos visuales

```metadata
pagina: 329
imagen: data/images/fresenius_4008_service_manual/P329_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: 8.8.2
Circuit diagram and component layout diagram
P.C.B. LP 493 Blood leak detector
P.C.B. LP 493
Component layout diagram | 8-32
Fresenius Medical Care
4008
4/09.03 (TM). Página 329 del manual.
```
![circuito página 329](data/images/fresenius_4008_service_manual/P329_i0.png)

---

## Página 330

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Recursos visuales

```metadata
pagina: 330
imagen: data/images/fresenius_4008_service_manual/P330_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 330 del manual.
```
![imagen general página 330](data/images/fresenius_4008_service_manual/P330_i0.png)

---

## Página 331

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-34

4008
4/09.03 (TM)

4008
4/09.03 (TM)
8-33

P.C.B. LP 493
Circuit diagram

---

## Página 332

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*Control board LP 624*
 
*Información general*

Esta placa de circuito impresa comprende tanto la parte de control como la de potencia.
 
*Conexiones de enchufe en P.C.B. LP 624:*

*   X186, conexión a sensor de posición
*   X188, conexión al motor de paso
*   X189, conexión a P.C.B. LP 748
*   X190, conexión al interruptor de tapa
*   X192, conexión al transductor de presión
*   X348, conexión al monitoreo de dialisis

*Botones hexagonales en P.C.B. LP 624:*

*   0 - Bomba de sangre arterial
*   1 - Bomba de sangre con aguja única
*   2 - Sin función
*   B - Ajuste del alarmador de presión arterial (15 o 30 sec)
*   C - Sin función
*   D - Consulta del temporizador (display x 100 = número de horas)
*   E - Operación de prueba (solo para el fabricante)
*   F - Calibración del transductor de presión

*Generación de voltaje*

Ambas las suministran a la bomba de sangre los suministros de voltaje +24-V y +12-V. Desde el +24-V, se genera un suministro de voltaje +5-V en el módulo mediante el regulador de paso IC 20, con el fin de minimizar el poder dissipado.

*Activación del motor de paso*

Para reducir el ruido, el motor de paso se opera en modo micro paso. La resolución es de 60 micropasos por paso. El procesador RISC transmite alternativamente un palabra de datos de 8 bits a los pinos 3 y 5 de los dos convertidores digitales IC 7. En la salida de los convertidores, se disponen dos voltajes ondulatorios disponibles, que están faseados en 90 grados. Juntos con las señales de dirección del flujo actual, estos voltajes se suministran al controlador del motor de paso IC 2. Juntos con los dos conductores SM IC 1/IC 22 y los resistencias sensores de flujo R58/R59, IC 2, forma un bucle de control cerrado, que impone dos voltajes ondulatorios (faseados en 90 grados) en las dos bobinas del SM.

---

## Página 333

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Procesador de microprocesos

El cristal Q2 entre las conexiones del procesador 39 y 40 determina la frecuencia de pulso del procesador.
El cristal comienza a oscilar mediante los condensadores C5 y C6.
Las señales del teclado y las señales BSST, BPST se leen a través de la puerta P4.
El IC 9 se proporciona como almacenamiento intermedio de direcciones A0 a A7.
La señal del ALE en el pin 50 del procesador representa la línea de control del latch de dirección-datos.
La señal del sensor de posición y velocidad (sensor de revolución) en la cama de bombeo se lee a través de la puerta T1.
Cuando el dispositivo de diálisis hemorrágico se apaga o si falla la tensión, los datos operativos del bombeador se almacenan en el IC NOVRAM 21 a través de las puertas 5.1 a 5.3.
El comparador IC 23 reconoce cualquier baja tensión (Power-Down).
La línea WR se utiliza para controlar la aceptación de datos para la entrada del display en el latch externo IC 14.

●Circuito de PLL intermedio

Junto con el contador IC 19, el módulo de PLL IC 4 causa que la frecuencia proveniente del procesador sea multiplicada por un factor de 4, para activar el motor de paso, ya que el procesador sería demasiado lento para generar esta frecuencia.

●Procesador RISC

El procesador RISC IC 5 se suministra con una señal de pulso por el procesador. En cada ciclo de pulso, alternativamente lee un dato de palabra de 8 bits de una tabla de look-up para cada fase del motor de paso.
Este dato de palabra contiene tanto la dirección actual como el valor de corriente aprobado.
Además, el procesador RISC contiene un reloj de watchdog para el CPU.
Si la señal de pulso en el pin 8/IC 5 está ausente, el procesador RISC libera un reset en el CPU a través del pin 7.

●Control de pantalla

Los datosword para activar la pantalla se almacenan en IC 14. La operación multiplexada de los dígitos individuales se hace posible mediante el decodificador IC 18.

---

## Página 334

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Velocidad y flujo

El procesador emite la velocidad a través del puerto P1.1 y el flujo a través del puerto P1.2 al monitoreo de diálisis.

●Medición de presión

La amplificación diferencial del sensor de presión se forma por IC 6 (1/2/3) y IC 6 (5/6/7). A través del entrada de conversor analógico-digital AN7, el señal de medición es leído por el procesador y calibrado a cero punto y pendiente mediante software. Subsecuentemente, el señal de medición se modula en pulso ancho y se emite a través del puerto P1.3 y se transmite al monitoreo a través de un siguiente conversor analógico-digital IC 11 (5/6/7).

---

## Página 335

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

P.C.B. LP 624
Component layout diagram

8.9.2
Circuit diagram and component layout diagram
P.C.B. LP 624 Control board (BP)

8-38

4008
4/09.03 (TM)

### Recursos visuales

```metadata
pagina: 335
imagen: data/images/fresenius_4008_service_manual/P335_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: P.C.B. LP 624
Component layout diagram | 8.9.2
Circuit diagram and component layout diagram
P.C.B. LP 624 Control board (BP) | 8-38
Fresenius Medical Care
4008
4/09.03 (TM). Página 335 del manual.
```
![circuito página 335](data/images/fresenius_4008_service_manual/P335_i0.png)

---

## Página 336

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Recursos visuales

```metadata
pagina: 336
imagen: data/images/fresenius_4008_service_manual/P336_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 336 del manual.
```
![imagen general página 336](data/images/fresenius_4008_service_manual/P336_i0.png)

---

## Página 337

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-40

4008
4/09.03 (TM)

4008
4/09.03 (TM)
8-39

P.C.B. LP 624
Circuit diagram 1/3

---

## Página 338

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Recursos visuales

```metadata
pagina: 338
imagen: data/images/fresenius_4008_service_manual/P338_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 338 del manual.
```
![imagen general página 338](data/images/fresenius_4008_service_manual/P338_i0.png)

---

## Página 339

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-42

4008
4/09.03 (TM)

4008
4/09.03 (TM)
8-41

P.C.B. LP 624
Circuit diagram 2/3

---

## Página 340

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Recursos visuales

```metadata
pagina: 340
imagen: data/images/fresenius_4008_service_manual/P340_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 340 del manual.
```
![imagen general página 340](data/images/fresenius_4008_service_manual/P340_i0.png)

---

## Página 341

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-44

4008
4/09.03 (TM)

4008
4/09.03 (TM)
8-43

P.C.B. LP 624
Circuit diagram 3/3

---

## Página 342

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*Descripción*
 
*Diagrama de circuito y diagrama de disposición de componentes*

P.C.B. LP 630 Motherboard
P.C.B. LP 630
Diagrama de disposición de componentes
8.10
P.C.B. LP 630 Motherboard

Está proporcionado con los siguientes conectores, que son accesibles desde la parte trasera del monitor:
–
Conector auxiliar (por ejemplo HDF)
–
Conector RS232 (interfaz óptica)
–
ACDA (opcional: conexión de un equipo de adsorción LDL)
–
Conector de diagnóstico (conexión de equipo de servicio auxiliar)
–
Sensores
–
Bombilla de sangre (arterial)
–
Bombilla de sangre (SN)
–
Bombilla de heparina
–
Detectador de nivel
–
Bombas
–
Valvulas
–
Conector HDF (opcional: conexión del sistema ON-LINE HDF)

P.C.B. LP 630 es la principal P.C.B del monitor. Comprende las ubicaciones de los bordes para las controladoras P.C.B y la P.C.B de pantalla. Todas las señales de control del 4008 E (hasta 24 V) se distribuyen desde esta P.C.B.

---

## Página 343

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Recursos visuales

```metadata
pagina: 343
imagen: data/images/fresenius_4008_service_manual/P343_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 343 del manual.
```
![imagen general página 343](data/images/fresenius_4008_service_manual/P343_i0.png)

---

## Página 344

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Recursos visuales

```metadata
pagina: 344
imagen: data/images/fresenius_4008_service_manual/P344_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 344 del manual.
```
![imagen general página 344](data/images/fresenius_4008_service_manual/P344_i0.png)

---

## Página 345

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-48

4008
4/09.03 (TM)

4008
4/09.03 (TM)
8-47

P.C.B. LP 630
Circuit diagram 1/3

---

## Página 346

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Recursos visuales

```metadata
pagina: 346
imagen: data/images/fresenius_4008_service_manual/P346_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 346 del manual.
```
![imagen general página 346](data/images/fresenius_4008_service_manual/P346_i0.png)

---

## Página 347

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-50

4008
4/09.03 (TM)

4008
4/09.03 (TM)
8-49

P.C.B. LP 630
Circuit diagram 2/3

---

## Página 348

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Recursos visuales

```metadata
pagina: 348
imagen: data/images/fresenius_4008_service_manual/P348_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 348 del manual.
```
![imagen general página 348](data/images/fresenius_4008_service_manual/P348_i0.png)

---

## Página 349

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-52

4008
4/09.03 (TM)

4008
4/09.03 (TM)
8-51

P.C.B. LP 630
Circuit diagram 3/3

---

## Página 350

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*PCB LP 631 CPU 1*

*Descripción*

●Información general

El PCB LP 631 es parte del control de computadora crítico de seguridad.
Este grupo de ensamblaje representa un computador de tablero completo que, en conjunto con tableros de entrada y salida y un segundo sistema de computadoras, realiza el control total del dispositivo de hemodialisis.

El uso de módulos de integración a gran escala fabricados en tecnología CMOS resulta en un unidad de control con alta capacidad y confiabilidad, con dimensiones de tamaño relativamente pequeño.

El PCB comprende los siguientes componentes:

–
Microcontrolador 8/16 bits 80C188
–
Lógica de bus
–
EPROM
–
RAM estática
–
RAM no volátil
–
Módulo de interfaz serial
–
Reloj con aislamiento de batería
–
Watchdog
–
Arreglos de palillos DIP
–
Indicadores LED de estado
–
PAL multifuncional

*Microcontrolador 8/16 bits 80C188*

El módulo 80C188, desarrollado a partir del procesador microelectrónico INTEL 8088, representa un microcontrolador de integración a gran escala 16-bit en tecnología CMOS.

Los siguientes componentes ya están integrados en el chip:

–
Generador de reloj
–
Dos canales DMA independientes
–
Controlador de interrupciones programables
–
Tres contadores/tiempos programables de 16 bits
–
Controlador de actualización de DRAM
–
Lógica de selección del chip de almacenamiento y periférico programable
–
Generador de espera local
–
Controlador de bus local

Internamente, el 80C188 opera con 16 bits, y externamente con un bus de datos multiplexado con un ancho de bus de 8 bits.
En conjunto con los componentes del sistema integrados, el ancho de bus de datos externo de 8 bits permite un diseño de circuito simple, pero de alta capacidad.

---

## Página 351

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●LOGÍCICA DEL BUS

En conjunto con las señales -DEN, DT/-R y ALE, tres latch de TTL (74HC573) y un conductor de bus de datos (74HC245)
asumen la tarea de editar la multiplexada data-address bus.
El bus de direcciones está completamente decodificado y se proporciona con una rango de direcciones físicas de 1 MByte.
La data y el bus de direcciones editados son llevados a los módulos periféricos internos del CPU1 y a la banda de contacto de 64 pinas.
Los señales de selección del chip para tablas de entrada/salida externas están editadas por la lógica de almacenamiento y equipo periférico
programable incorporada en el microcontrolador.

●EPROM

El programa que debe realizarse por la máquina se programa en el EPROM. La base 32-pin del EPROM puede equiparse con memoria EPROM de tamaño hasta 512 kBytes.
La línea CS del EPROM está conectada a la señal -UCS (Selección Chip Superior) del microcontrolador.
Esta salida del microcontrolador se vuelve activa tan pronto como el microcontrolador lee un código de programa o datos de tabla desde el EPROM.
El alcance de rango, dentro del cual esta línea debe ser activada, puede programarse.

●MEMORIA ESTÁTICA

Durante la operación de la máquina, se utilizan las memorias de lectura-escritura instaladas en el PCB como memoria de datos temporales,
tablas y vectores de salto.
La línea CS de la RAM está conectada a la señal -LCS (Selección Chip Inferior) del microcontrolador.
Esta salida del microcontrolador se vuelve activa si el microcontrolador requiere o intención almacenar datos de RAM. El sentido de transferencia de datos es determinado
en conjunto con las señales -RD y -WR.
El alcance de rango, dentro del cual esta línea debe ser activada, puede programarse.

●MEMORIA NO VOLATIL

Se proporciona una memoria no volátil de lectura-escritura (2 kBytes, no más de 8 kBytes) para almacenar datos importantes que deben
ser preservados después de que la máquina se apaga.
Una batería incorporada en la memoria no volátil así como un circuito de monitoreo de voltaje garantizan que las células de la memoria sean suministradas con voltaje y, por lo tanto,
que los datos sean preservados después de que la máquina se apaga.

*   Se almacenan los siguientes datos en la memoria RAM no volátil:
    *   Datos de calibración
    *   Parámetros de operación
    *   Datos para la protección contra fallas de energía

El CS line del NOVRAM está conectado a la señal -MCS0 (Chip Select 0 de Memoria Midrange) del microcontrolador.
Esta salida del microcontrolador se vuelve activa si el microcontrolador requiere o intenta almacenar datos en NOVRAM. La dirección del tránsito de datos está determinada conjuntamente con las señales -RD y -WR.

El alcance del rango, dentro del cual esta línea debe ser activa, se puede programar.

---

## Página 352

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Módulo de interfaz serial

Se monta un módulo de interfaz serial SCC del procesador 85C30 en la PCB para fines de comunicación serial con equipos periféricos externos. Este módulo está diseñado para controlar dos canales de transmisión en modo full-duplex.

Los parámetros de transmisión para el canal A y el canal B son los siguientes:

–
Tasa de transmisión de 9600 baud
–
1 bit de inicio
–
8 bits de datos
–
1 bit de paridad (no se utiliza)
–

El canal A está reservado para la comunicación con CPU 2 (PCB LP 632). Opera en nivel TTL.

El canal B está reservado para conexiones a equipos periféricos externos. La inserción de un conversor de nivel V.24 (MAX232) en las líneas de transmisión y recepción permite operar sin restricciones en el nivel V.24.
Para el canal B, se utiliza el método XON/XOFF como registro de handshake.

Dado que la velocidad de procesamiento del microcontrolador durante las secuencias de transmisión no debe reducirse demasiado fuerte por solicitudes de estado (Modo de polling), la mayor parte de la comunicación se realiza en modo de operación interrumpida.
Para este fin, el interruptor de entrada del SCC es monitoreado por el controlador de interrupciones proporcionado en el 80C188 (INT0). Al llegar a una solicitud de interrupción, es decir, cuando un byte de datos está listo para ser recuperado o la buffer de transmisión está vacío, se determina el SCC que ha liberado la interrupción y se llama la función correspondiente.

La transferencia de datos entre los buffers de transmisión en RAM y las respectivas registradoras del SCC se realiza ahora mediante la función de tratamiento de interrupciones. Una vez completada la transferencia de datos, la función de tratamiento de interrupciones se termina y el máquina regresa a la programación que ha sido interrumpida.

*   Comunicación a través del canal A se utiliza como dispositivo de seguridad técnica, es decir, el monitoreo del software.
*   El monitoreo del software opera como complemento al monitoreo del hardware.
*   Se proporciona para monitorear la cooperación entre las dos placas de procesador CPU 1 y CPU 2.
*   Aquí se considera la comunicación entre las dos computadoras a través de una interfaz serial y según un protocolo de comunicación fijo como base.
*   La comunicación consiste en la transmisión de registros de datos (10 bytes de longitud) y la evaluación de una respuesta del receptor.

Estructura detallada de un registro de datos con el ejemplo de presión venosa:
*   Identificación
*   Espacio blanco
*   Estado de alarma
*   Señal
*   Valor
*   Código de verificación (3 bytes)
*   (1 byte)
*   (1 byte)
*   (1 byte)
*   (3 bytes)
*   (1 byte)
*   VEN
*   –
*   H
*   +
*   400
*   X

---

## Página 353

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*   Reglas para la comunicación:
    *   Los cambios en valor y/o estado dentro del rango de monitoreo del respectivo ordenador resultan en la transmisión de un registro de datos al otro ordenador.
*   Cada transmisión de registros de datos debe ser aprobada por el receptor.
*   Los registros de datos se aprobán positivamente solo si se compara la identificación, se verifica el rango de valor y se compara el checksum transmitido con el computado.
*   Cualquier respuesta negativa del receptor causa que la transmisión del registro de datos sea repetida.
*   Si un número específico de respuestas negativas consecutivas se supera, el sistema entra en el "estado seguro", es decir:
    *   CPU 1 detiene el períodocular activación del monitoreo del reloj de hardware.
    *   CPU 2 activa el monitoreo del reloj de hardware mediante la emisión de un señal WD_SET.
*   Si no se produce ningún cambio en valor y no se transmite ningún registro de datos dentro de un período específico, se transmite compulsoriamente un registro de datos con la evaluación del receptor.
*   Para evitar que el programa regular sea inhibido permanentemente por uno de los ordenadores transmitiendo constantemente al otro, se deben pasar al menos 50 ms entre dos transmisiones.

---

## Página 354

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Reloj de reloj en tiempo real con batería de aislamiento

El módulo integrado IC M 7170 o RTC 6591 representa un reloj de reloj (RTC), que es necesario para que la máquina se encienda automáticamente y que sirve como base de tiempo para funciones críticas durante el procesamiento de un programa.
Dado que los módulos están aislados por baterías de litio, la hora del sistema continúa funcionando correctamente incluso después de que la máquina se apaga, preservando así el momento de encendido programado.
A medida que se alcanza el momento de encendido programado, la salida -INT del IC M 7170 emite un señal, que genera la señal -AUTO_ON a través de un transistor de paso. Esta señal es conducida al PCB de lógica de poder (LP 639), lo que causa que la máquina se encienda.
Un capacitor variable permite la ajuste fina del módulo de reloj (requerido solo con IC M 7170).

●Supervisión de watchdog

El supervisor de watchdog monitorea la función correcta del tablero de CPU 1.
Si el supervisor detecta un fallo, la tensión de voltaje de 24 V para los módulos de entrada y las hidráulicas se apaga mediante un relé.
Antes de que la tensión de voltaje de 24 V se active, se realiza una prueba inicial (verificación funcional).
Durante esta verificación, se prueban la precisión del intervalo de tiempo, la comunicación con el tablero de CPU 2 y la posibilidad de apagar el sistema mediante CPU 2.
Si no se cumplen uno o más de estos requisitos, el encendido de la tensión de voltaje de 24 V está inhibido, con el sistema emitiendo el mensaje "error de watchdog" y permaneciendo en el estado "seguro".
Para aumentar aún más la seguridad operativa, el supervisor de watchdog tiene su propia tensión de voltaje; Además, todos los señales transmitidas al supervisor de watchdog están decodificadas ópticamente. Esto se logra con una resistencia contra voltajes externos > 35 V.

# Estructura del reloj de vigilancia del hardware

El reloj de vigilancia del hardware consta de dos multivibradores de tipo CD4538, responsables de la generación de la ventana de tiempo, así como un D-flip-flop de tipo 74HC74 que, en conjunto con un transistor conductor, establece el estadio de salida. La combinación de multivibradores se activa por impulsos (cada 500 ms), que son generados por software en CPU 1.

El control del estadio de salida se realiza mediante dos señales emitidas por CPU 2 (WD_SET, WD_RESET).

---

## Página 355

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*   **Operación normal**: Después de haber transcurrido un tiempo de ejecución del programa de 500 ms, se llama una función que libera un breve pulso en una salida digital (PAL 16V8). Este pulso causa que el primer monoflop (MF1) sea activado y la salida de pin 7 se convierta en nivel L. Esto, a su vez, causa que el segundo monoflop (MF2) sea activado con su salida en pin 10 convirtiéndose en nivel H. Como resultado, la entrada de reset del D-flip-flop se vuelve inactiva.
*   **D-flip-flop**: El D-flip-flop está activado por un pulso emitido por CPU 2 (WD_RESET). La valla de 24V se activa mediante el nivel H en la salida de pin 9 (WD_OUT) a través de una etapa de amplificación adyacente.
*   **Reloj de watchdog**: El reloj de watchdog se activa.
*   **Desactivación del D-flip-flop**: Después de transcurrido el tiempo de activación del primer monoflop (aproximadamente 400 ms), la salida invertida (pin 7) vuelve a nivel H, lo que desactiva la entrada de activación del segundo monoflop (pin 11).
*   **Retriggering**: Si el próximo pulso de activación para MF1 llega dentro del tiempo establecido, la salida del primer monoflop vuelve a nivel L, reactivando al segundo monoflop. Dado que la salida en pin 10 permanece en nivel H, el D-flip-flop sigue activado.
*   **Retriggering demasiado rápido**: Si MF1 se activa demasiado frecuentemente, es decir, repetidamente durante un tiempo establecido, el tiempo de activación del primer monoflop no transcurrirá (retrigeramiento permanente). La salida invertida del primer monoflop permanece en nivel L. Como resultado, MF2 ya no recibe ninguna entrada de activación y se desactiva después de aproximadamente 670 ms. Consecuentemente, la valla de 24V no se energizará. Se encontrará en un estado seguro.
*   **Retriggering demasiado lento o ausente**: Si transcurrió un tiempo demasiado largo hasta que llegara el pulso de activación para MF1, MF2 también se desactivaría después de aproximadamente 670 ms, lo que haría que su salida fuera nivel L. Consecuentemente, la valla de 24V no se energizará. Se encontrará en un estado seguro.
*   **Prueba del reloj de watchdog inicial**: Después de haberse encendido el equipo de diálisis hemodinámica y haber sido inicializado los módulos de entrada/salida por la computadora, se verifica la función correcta del reloj de watchdog.
*   La prueba del reloj de watchdog está dividida en varias fases.

**Fase 1:**
El reloj de vigilancia se activa por CPU 1 en el patrón de tiempo correcto y se envía una solicitud de activación a CPU 2.
Después de reconocer la solicitud de activación (precondición: comunicación correcta entre CPU 1 y CPU 2), CPU 2 prueba el nivel de tensión permitido (<5 V) y, con todas las condiciones cumplidas, emite un pulso de liberación para el saltamontes de salida del flip-flop (WD_RESET). El encendido de la tensión de 24 V se monitorea a través de una entrada analógica. Si la tensión ha alcanzado el valor correcto dentro de un período de tiempo determinado, la 1ª fase se completa con éxito.

**Referencia:** 8-58

**Manual:** Fresenius 4008
**Versión:** 4/09.03 (TM)

---

## Página 356

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

* La segunda fase:
El reloj de guardia se activa demasiado lentamente; se monitorea el corte del voltaje de 24 V. A medida que el voltaje cae por debajo de un valor específico (<5 V), el reloj de guardia se activa nuevamente por CPU 1 en la referencia temporal correcta y se envía una solicitud de activación a CPU 2.
Después de reconocer la solicitud de activación, CPU 2 verifica el nivel de voltaje permitido y, con todos los requisitos cumplidos, emite un pulso de liberación para el saltamontes de flip-flop de salida (WD_RESET). Con la función correcta, se vuelve a encender el voltaje de 24 V. Se monitorea el aumento del voltaje de 24 V.
La segunda fase se completa con éxito.

* La tercera fase:
El reloj de guardia se activa demasiado rápidamente; se monitorea el corte del voltaje de 24 V. A medida que el voltaje cae por debajo de un valor específico (<5 V), el reloj de guardia se activa nuevamente por CPU 1 en la referencia temporal correcta y se envía una solicitud de activación a CPU 2.
Después de reconocer la solicitud de activación, CPU 2 verifica el nivel de voltaje permitido y, con todos los requisitos cumplidos, emite un pulso de liberación para el saltamontes de flip-flop de salida (WD_RESET). Con la función correcta, se vuelve a encender el voltaje de 24 V. Se monitorea el aumento del voltaje de 24 V.
La tercera fase se completa con éxito.

* La cuarta fase:
El reloj de guardia se activa por CPU 1 en la referencia temporal correcta. Debe aplicarse el voltaje de 24 V.
CPU 2 emite un pulso de inhibición (WD_SET) al entrada de reset del MF2. El salto de MF2 actúa en la etapa de salida y reseta el saltamontes de flip-flop, lo que impide la energización del contactor. Se apaga el voltaje de 24 V, lo cual se monitorea por CPU 2.
A medida que el voltaje cae por debajo de un valor específico (<5 V), se prueba la ruta de corte de CPU 2 y CPU 2 emite un pulso de liberación para el saltamontes de flip-flop (WD_RESET).
Con la función correcta, se vuelve a encender el voltaje de 24 V. Se monitorea el logro del nivel de voltaje de 24 V.
La cuarta fase se completa con éxito.

Solo después de completar la secuencia correctamente se activará el voltaje de 24 V para el funcionamiento posterior.

---

## Página 357

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Arreglos de tornillos DIP

Se permiten dos arreglos de tornillos DIP de ocho pines que permiten definir parámetros de operación variables.

●Indicadores de estado LED

Durante la ejecución del programa, se puede utilizar una línea de LEDs de ocho pines para indicar valores de estado.
Después de encenderse el máquina, se realizan varias inicializaciones del sistema mediante el programa. En total, este procedimiento se realiza cuatro veces si el sistema está correctamente inicializado.
Subsequently, se realizan comprobaciones CRC y pruebas de RAM. Además del texto en la pantalla alfanumérica, se encienden varios LEDs. Después de que estas pruebas también han sido completadas con éxito, los LEDs emisores de luz se utilizan para indicar eventos de interrupción y su tiempo de procesamiento durante el curso de operación.

●Módulo de lógica multifuncional PAL

Se proporciona un módulo de lógica programable PAL16V8 o GAL16V8 para decodificar señales de selección de chip y realizar diversas operaciones lógicas para componentes del tablero CPU 1.
Las tablas de operación booleana y las ecuaciones lógicas almacenadas en el PAL determinan el comportamiento de los salidas en relación con las señales de entrada.
Al utilizar un PAL, se pudo reducir significativamente el número de ICs integrados de lógica a una gran extensión.

---

## Página 358

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

Fig.: Block diagram P.C.B. LP 631 CPU 1

WATCHDOG

RTC

SIO
2 CHANNEL
512 KByte
EPROM

DIP-SW1
DIP-SW2
LED's

128 KByte
RAM
8 KByte
BATRAM

PAL

Address bus

Control bus

Data bus

ADDRESSES
DATA

80188
Microcontroller

4008
4/09.03 (TM)
8-61

### Tabla detectada 1
```metadata
pagina: 358
tipo_recurso: tabla
perfil_acceso: técnico
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 358 del manual Fresenius 4008.
```
| -orciM 88108 rellortnoc DATA ADDRESSES ataD lortnoC sub sserddA sub 821 sub MAR etyBK 8 LAP MARTAB etyBK 1WS-PID 215 2WS-PID MORPE etyBK s'DEL 2 OIS LENNAHC CTR GODHCTAW | | | WATCHDOG |
| --- | --- | --- | --- |
| | | -orciM 88108 rellortnoc DATA ADDRESSES | |

```metadata
pagina: 358
imagen: data/images/fresenius_4008_service_manual/P358_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Fig.: Block diagram P.C.B. LP 631 CPU 1 | Fresenius Medical Care
4008
4/09.03 (TM)
8-61. Página 358 del manual.
```
![tabla página 358](data/images/fresenius_4008_service_manual/P358_i0.png)

### Tabla detectada 2
```metadata
pagina: 358
tipo_recurso: tabla
perfil_acceso: técnico
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 358 del manual Fresenius 4008.
```
| | | | | Address bus | Data bus | | |
| --- | --- | --- | --- | --- | --- | --- | --- |

```metadata
pagina: 358
imagen: data/images/fresenius_4008_service_manual/P358_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: RTC | Fig.: Block diagram P.C.B. LP 631 CPU 1 | ADDRESSES
DATA. Página 358 del manual.
```
![tabla página 358](data/images/fresenius_4008_service_manual/P358_i1.png)

---

## Página 359

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8.11.2
Circuit diagram and component layout diagram
P.C.B. LP 631 CPU 1
P.C.B. LP 631
Component layout diagram

8-62

4008
4/09.03 (TM)

### Recursos visuales

```metadata
pagina: 359
imagen: data/images/fresenius_4008_service_manual/P359_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: 8.11.2
Circuit diagram and component layout diagram
P.C.B. LP 631 CPU 1
P.C.B. LP 631
Component layout diagram | 8-62
Fresenius Medical Care
4008
4/09.03 (TM). Página 359 del manual.
```
![circuito página 359](data/images/fresenius_4008_service_manual/P359_i0.png)

---

## Página 360

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Recursos visuales

```metadata
pagina: 360
imagen: data/images/fresenius_4008_service_manual/P360_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 360 del manual.
```
![imagen general página 360](data/images/fresenius_4008_service_manual/P360_i0.png)

---

## Página 361

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-64

4008
4/09.03 (TM)

4008
4/09.03 (TM)
8-63

P.C.B. LP 631
Circuit diagram

---

## Página 362

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*   **P.C.B. LP 632 CPU 2**
*   **Descripción técnica**

    *   **Datos técnicos**

        -   Procesador 80C535
        -   Frecuencia de pulso de reloj 11 MHz
        -   Memoria EPROM 128 Kbyte
        -   Memoria NOVRAM 8 Kbyte + 2 Kbyte SRAM
        -   Interfaz serial (tasa de baudas 9600, 8 bits de datos, 1 bit parado, sin bit de paridad)
        -   9 entradas analógicas (0 a 10 V)
        -   40 entradas digitales (24 V, 12 V, nivel TTL)
        -   6 salidas analógicas (0 a 10 V)
        -   24 salidas digitales (nivel TTL, etapas de salida Darlington)
    *   **Información general**

        La placa base LP 632 CPU 2 del sistema de hemodiálisis tiene las siguientes funciones:
        -   Generación de T1
        -   Funciones de monitoreo:
            a) Presión transmembrana
            b) Conductividad
            c) Temperatura
            d) Supervivencia hardware y software
            e) Monitoreo del bombeador de UF
        -   Voltajes de calibración para:
            a) Presión de dialisado (display TMP)
            b) Display de temperatura

---

## Página 363

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Entradas analógicas (diagrama de circuito 1/6)

Todos los entrantes analógicos están diseñados para un rango de operación de 0 a 10 V. Cada uno de estos señales de entrada se adapta al convertidor analógico-digital integrado (AN0 a AN7) del microcontrolador 80C535 mediante una divisora de voltaje con resistencias de 12,1 kΩ/10 kΩ y un transformador de impedancia (IC1 e IC2, LM324N – cuádruple OP).

La tensión de referencia de 5 V (UREF_5V) requerida para los convertidores analógicos digitales se deriva de la suministro de voltaje de 12 V mediante una divisora de voltaje R1/R2 (43,2 kΩ/30,1 kΩ). Los dos siguientes amplificadores operacionales (IC 3, LM324N) se utilizan como transformadores de impedancia. Estos entregan la corriente requerida para el convertidor analógico integrado del microcontrolador y suministran otros convertidores analógicos digitales en la placa de circuito LP 633 a través de la conexión de contacto x632/C30.

●Entradas digitales (diagrama de circuito 2/6)

Todos los entrantes digitales están conectados a una divisora de voltaje. Estas divisoras de voltaje se utilizan para adaptar diferentes tensiones de señal (24 V, 12 V, 5 V) al sistema de la placa de circuito LP 632.

Los valores son los siguientes:
–
178,0 kΩ/47,0 kΩ para las señales de 24 V,
–
66,5 kΩ/47,0 kΩ para las señales de 12 V.
–
Los valores para las señales de 5 V (nivel TTL) se aplican directamente a los entrantes de los drivers. Aquí, las resistencias proporcionadas han sido reemplazadas por puentes.

A través de IC 4 y IC 5 (74HC541), las señales de entrada se hacen disponibles directamente al microcontrolador en la puerta 4 y la puerta 1. IC 6, IC 7, IC 8, IC 9 y IC 10 (74HC541, BUFFER TRI-ESTADO) se utilizan como conductores de bus en el sistema. El procesador tiene acceso a estos conductores de entrada e inputs a través de direcciones específicas (señales de selección del chip).

Las dos DIP SWITCHES SW1 y SW2 están proporcionadas para la ajuste básico de la máquina de diálisis hemorrágica o para el ajuste de su equipo opcional.

---

## Página 364

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Sistema de microcontrolador (diagrama de circuito 4/6)

El microcontrolador 80C535 (IC 12) se utiliza como CPU. El microcontrolador está proporcionado con un bus de datos y direcciones multiplexado de 8 bits, así como con puertos libres. La frecuencia del pulso de reloj del procesador se deduce de un cristal oscilador de 11.0592-MHz. Una interfaz serial (TxD/pin 22 y RxD/pin 21) está disponible directamente en la CPU 80C535. Esta interfaz se utiliza para la comunicación entre la CPU 2 y la CPU 1 (P.C.B. LP 631).

El módulo periférico PSD313 (Dispositivos de Sistemas Programables) contiene todos los elementos necesarios para el sistema de microcontrolador. La interfaz con el microcontrolador consiste en el bus de datos y direcciones multiplexado de 8 bits y las líneas de dirección A8 a A15 mencionadas anteriormente, así como de las siguientes líneas de control:

/RD-
ReaD
Leer el punto de memoria RAM dirigido
/WR-
WRite
Escribir en el punto de memoria RAM dirigido
ALE-
AddressLatchEnable
Habilitar la latch de direcciones
/PSEN-
ProgramStorENable
Leer operaciones/comandos del EPROM
/RST-
ReSeT
Definir microcontrolador en dirección cero o nuevo inicio del sistema

El módulo de almacenamiento MK48Z08 (IC 13) constituye una memoria NOVRAM (no volátil de acceso rápido) de 8 Kbytes. Esta NOVRAM es requerida para proteger los datos de calibración. Una parte de la NOVRAM, que no se necesita para los datos de calibración, se utiliza como RAM normal durante el ejecución del programa.

Nota: Se ha conservado todo el texto original sin modificaciones ni traducciones innecesarias.

---

## Página 365

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Salidas analógicas y digitales (diagrama de circuito 5/6)

Las salidas analógicas son requeridas para detener los sensores durante la generación de pruebas. El conversor digital-analogico IC11 (AD7226) proporciona cuatro salidas analógicas. Durante el test, los canales C y D se conectan a las líneas del sensor mediante switches analógicos (IC 20, CD40066). Los switches analógicos están activados mediante conviertedores de nivel (IC 32, 4505). Durante la diálisis hemodialítica, el canal C se utiliza adicionalmente para ajustar el punto de trabajo del amplificador de presión dializática IC 3 (LM324N). Los canales A y B del conversor digital-analogico simultáneamente sirven para generar las voltajes de calibración para la muestra de temperatura y la presión dializática (TMP display).

La tensión de referencia de 10 V se deduce de la diodo estabilizado de temperatura IC 28 (ZN458B). IC 3/OP-2 opera como amplificador no inductivo y genera la tensión de referencia de +10 V para el conversor digital-analogico IC11.

Dado que podría ser necesario activar equipo periférico (señales de control, actores, etc.), la PCB LP 632 se proporciona con salidas TTL nivel IC 24 / 74HC541/74HC574 y IC 30 / 74HC574 así como con conviertedores de nivel (IC 33, 4504), que generan las señales de 12 V. El IC 29 (UCN2803) con salida de Darlington (máximo 600 mA) se utiliza para controlar actuadores (por ejemplo, válvulas solenoideas V43).

Además, están disponibles 8 LEDs de estado, los cuales son activados por el microcontrolador mediante IC 21 (74HC574).

---

## Página 366

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

Fig.: Block diagram P.C.B. LP 632 CPU 2

U-REF
10V

8DIGITAL
outputs
(BUFFER)

8POWER
outputs
(BUFFER)

8DIGITAL
outputs
(DIRECT)

6DAC
outputs

8x
Status
LEDs

8 KByte
NOVRAM

Address
decoder
128 KByte
EPROM
2 KByte
SRAM

Address bus

Control bus

Control bus

Data bus

Data bus

Rx
serial interface

ADDRESSES
DATA
PORT

Tx

Crystalcontrolled
oscillator 
11 MHz

80C535
Microcontroller

ANALOG
PORT

U-REF 10V

U-REF 5V

Reference
voltage
5 V / 10 V

24DIGITAL
inputs
(BUFFER)

16DIGITAL
inputs
(DIRECT)

9ANALOG
inputs

2x8
DIP
SWITCH

4008
4/09.03 (TM)
8-69

### Recursos visuales

```metadata
pagina: 366
imagen: data/images/fresenius_4008_service_manual/P366_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: Fig.: Block diagram P.C.B. LP 632 CPU 2 | Fresenius Medical Care
4008
4/09.03 (TM)
8-69. Página 366 del manual.
```
![circuito página 366](data/images/fresenius_4008_service_manual/P366_i0.png)

---

## Página 367

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8.12.2
Circuit diagram and component layout diagram
P.C.B. LP 632 CPU 2
P.C.B. LP 632
Component layout diagram

8-70

4008
4/09.03 (TM)

### Recursos visuales

```metadata
pagina: 367
imagen: data/images/fresenius_4008_service_manual/P367_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: 8.12.2
Circuit diagram and component layout diagram
P.C.B. LP 632 CPU 2
P.C.B. LP 632
Component layout diagram | 8-70
Fresenius Medical Care
4008
4/09.03 (TM). Página 367 del manual.
```
![circuito página 367](data/images/fresenius_4008_service_manual/P367_i0.png)

---

## Página 368

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

P.C.B. LP 632
Circuit diagram 1/7

4008
4/09.03 (TM)
8-71

### Recursos visuales

```metadata
pagina: 368
imagen: data/images/fresenius_4008_service_manual/P368_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: P.C.B. LP 632
Circuit diagram 1/7 | Fresenius Medical Care
4008
4/09.03 (TM)
8-71. Página 368 del manual.
```
![circuito página 368](data/images/fresenius_4008_service_manual/P368_i0.png)

---

## Página 369

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-72

4008
4/09.03 (TM)

---

## Página 370

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Recursos visuales

```metadata
pagina: 370
imagen: data/images/fresenius_4008_service_manual/P370_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 370 del manual.
```
![imagen general página 370](data/images/fresenius_4008_service_manual/P370_i0.png)

---

## Página 371

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-74

4008
4/09.03 (TM)

4008
4/09.03 (TM)
8-73

P.C.B. LP 632
Circuit diagram 2/7

---

## Página 372

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Recursos visuales

```metadata
pagina: 372
imagen: data/images/fresenius_4008_service_manual/P372_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 372 del manual.
```
![imagen general página 372](data/images/fresenius_4008_service_manual/P372_i0.png)

---

## Página 373

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-76

4008
4/09.03 (TM)

4008
4/09.03 (TM)
8-75

P.C.B. LP 632
Circuit diagram 3/7

---

## Página 374

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Recursos visuales

```metadata
pagina: 374
imagen: data/images/fresenius_4008_service_manual/P374_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 374 del manual.
```
![imagen general página 374](data/images/fresenius_4008_service_manual/P374_i0.png)

---

## Página 375

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-78

4008
4/09.03 (TM)

4008
4/09.03 (TM)
8-77

P.C.B. LP 632
Circuit diagram 4/7

---

## Página 376

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Recursos visuales

```metadata
pagina: 376
imagen: data/images/fresenius_4008_service_manual/P376_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 376 del manual.
```
![imagen general página 376](data/images/fresenius_4008_service_manual/P376_i0.png)

---

## Página 377

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-80

4008
4/09.03 (TM)

4008
4/09.03 (TM)
8-79

P.C.B. LP 632
Circuit diagram 5/7

---

## Página 378

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Recursos visuales

```metadata
pagina: 378
imagen: data/images/fresenius_4008_service_manual/P378_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 378 del manual.
```
![imagen general página 378](data/images/fresenius_4008_service_manual/P378_i0.png)

---

## Página 379

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-82

4008
4/09.03 (TM)

4008
4/09.03 (TM)
8-81

P.C.B. LP 632
Circuit diagram 6/7

---

## Página 380

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

P.C.B. LP 632
Circuit diagram 7/7

4008
4/09.03 (TM)
8-83

### Recursos visuales

```metadata
pagina: 380
imagen: data/images/fresenius_4008_service_manual/P380_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: P.C.B. LP 632
Circuit diagram 7/7 | Fresenius Medical Care
4008
4/09.03 (TM)
8-83. Página 380 del manual.
```
![circuito página 380](data/images/fresenius_4008_service_manual/P380_i0.png)

---

## Página 381

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-84

4008
4/09.03 (TM)

---

## Página 382

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

* P.C.B. LP 633 Input board
* Descripción
  ● Código de dirección (diagrama de circuito 1/7)
  La placa de circuitos integrados LP 633 (tarjeta de entrada) se conecta directamente a la placa de circuitos integrados LP 631 (CPU 1) mediante el bus de direcciones, el bus de datos y el bus de control.
  El circuito de control está protegido por IC2, que contiene los señales /WR/RD y CS_INPUT.
  Los buses de direcciones y de datos están protegidos por IC 1 y IC 3. Estos se cortan con alta resistencia tan pronto como se aplica un nivel H a la señal CS_INPUT en IC 2, pin 9. Un señal L en IC 2, pin 9, libera los ICs 1, 3 y 4. IC 4 decodifica las direcciones (decodificador de 4 a 16 líneas). La decisión, que determina qué salida se produce en nivel L, se toma con la información de dirección en los entrantes A a D. La señal L libera el módulo conectado. Las señales ADCx_ALE y ADCx_OE se generan por IC 9 y IC 10 mediante las señales CS_ADCx, WR y RD.
* Oscilador de ADC (diagrama de circuito 1/7)
  IC 8 constituye el oscilador para los convertidores analógico-digital.
* Recepción serial (diagrama de circuito 1/7)
  En este momento, IC 6 no se necesita. Se utilizará con el nuevo módulo de detectores de nivel (nivel detector).
* Alarma externa (diagrama de circuito 2/7)
  Una tensión (tensión de corriente alterna o DC de 20 V a 40 V) se puede aplicar en los pines X633L/24b y X633L/25b. La rectificada por GL1, esta tensión genera la señal EXT_ALARM en OC1, pin 5.
* Driver (diagrama de circuito 2/7)
  Las señales de entrada digitales se aplican a los módulos de driver IC 13 a IC 16 así como IC 19 a IC 21. Los módulos de driver están activados por la señal RD y /CS_LATCHx.
  IC 17 y IC 18 proporcionan convertidores de voltaje (12 V → 5 V).
  IC 45 constituye un retrasador multivibrador único, que se activa mediante el detectador óptico en el módulo de detectores de nivel a través de la señal OD_IN en X633L/8c (frecuencia aproximada de 90 Hz).
* Convertidores analógico-digitales (ADCs) (diagrama de circuito 3/7)
  A través de divisores de voltaje, las señales de entrada analógicas se aplican a los entrantes de los convertidores A-D. La tensión de referencia para los ADCs, que se genera en CPU 2, está impulsada por IC 22 (5, 6, 7).
  El inicio de la conversión de las señales de entrada analógicas se inicia con el nivel activo ALE y puede ser leído después de la conversión aplicando el nivel activo OE.

*   **Número de modelo**: 4008
*   **Fecha de fabricación**: 4/09.03 (TM)
*   **Código de serie**: 8-85

---

## Página 383

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Procesamiento de señal analógica (diagrama de circuito 4+5/7)

Transductor de presión dialisada (hoja 4)
La tensión de puente del transductor de presión aplicada al contacto strip X633/R, pin 28c y pin
30c, se amplía mediante IC 33 (5, 6, 7 y 1, 2, 3) (OP1 y OP2). El punto cero puede ajustarse a través del
signo DIAL_DET_ADJ (de la placa de salida DAC) a través de R183. La tensión de salida es proporcional a la
presión aplicada. La tensión de suministro (entre 4 V y 5 V, dependiendo del tornillo soldado seleccionado)
para el transductor de presión se genera mediante IC 32 (1, 2, 3) y transistor T1.

Temperatura (hoja 4)
El circuito proporcionado para medir la temperatura del dialisato mediante el monitoreo NTC (3)
constituye una etapa de inversión modificada con IC 32 (5, 6, 7). La no linealidad del monitoreo NTC (3)
se compensa con resistencia R55. El conversor de un rango de valores medidos a otro se realiza mediante
transistores T8 y T6. Para el procedimiento de enjuague caliente, el valor de la amplificación así como
del punto cero del circuito se modifica. Para el procedimiento de prueba, el señal de salida se modifica a través
de resistencia R56. Este señal también se utiliza para calibrar el punto cero de temperatura.

*Conductividad (hoja 5)*
Junto con R112, C69, C71 y R113, así como con R110, R111 y el resistente del transistor T4, IC 34 (5, 6, 7) constituye un generador de puentes de Wien controlado por amplitud.
La amplitud de la oscilación sinusoidal se controla en el transistor T4 a través del comparador IC 34 (1, 2, 3) así como diodo D1, R107 y R108. La corriente celular en el pin X633R/27c se rectifica a través de los diodos D3, D4, D5 y D6. La tensión diferencial se mide en R114 y se amplía por IC 39 (1, 2, 3).
R114 también se utiliza para medir las corrientes del generador y el unidad de control, compensadas por R120. La tensión diferencial de rizal y cualquier posible voltaje común-mode AC superpuesto se filtra por el capacitor C72. El rango inicial desde 0 hasta 15 mS/cm (conductividad real) se suprime con los resistores R121 y R126. La entrada se amplifica por IC 39 (5, 6, 7) (OP2) a una salida de tensión que varía entre 0 y 10 V. Se filtra aún más con el capacitor C73.
Diodo D2 previene las selecciones negativas de los circuitos conectados en el pin X633L/8b. Para probar tanto la limitación inferior como superior del CD, se aplica una tensión (0 a 10 V) al pin X633L/31b, para que la amplitud del señal de medición cambie.

*Senador de nivel (hoja 6)*
IC 36 constituye el indicador integrado de nivel fluido LM 1830. Este IC comprende un circuito utilizado para diferenciar entre dos condiciones:
– presencia de fluido
– ausencia de fluido

El circuito se proporciona con dos electrodos sensibles a los cuales se aplica una tensión AC generada en IC 36. Un circuito comparador compara la resistencia del fluido con una resistencia interna o una referencia. Dado que las resistencias son diferentes entre sí, se genera una frecuencia relacionada con la diferencia de resistencias. Esto causa que el salida de IC 36, pin 12, cambie a L nivel. El resistente R25 constituye la resistencia de referencia del fluido. La frecuencia de oscilador de 6 kHz se determina mediante C43. Para evitar que los electrodos se vuelvan galvanizados, se utilizan como capacitores de paso las dos capacitancias C62 y C60.

*Atención*
Cuando se opera con agua desionizada (agua de osmosis), la máquina de diálisis renal puede permanecer constantemente en el programa primario durante la preparación para el diálisis, hasta que se alcanza un valor específico de conductividad básica.

8-86

4008
4/09.03 (TM)

### Tabla detectada 1
```metadata
pagina: 383
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla inferida por columnas alineadas o codigo mas descripcion. Tabla/listado técnico u operativo extraído de la página 383 del manual Fresenius 4008.
```
| D3, | D4, D5 y D6. La tensión diferencial se mide en R114 y se amplifica por IC 39 (1, 2, 3). |
| --- | --- |
| R114 | también se utiliza para medir las corrientes del oscillador y la unidad de control, compensadas por |
| R120. | La tensión diferencial de rizal y cualquier posible voltaje AC común-mode superpuesto |

### Recursos visuales

```metadata
pagina: 383
imagen: data/images/fresenius_4008_service_manual/P383_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: *El circuito se proporciona con dos electrodos de sensación, a los cuales se aplica una tensión de voltaje AC generada en IC 36.*
*Un circuito comparador compara luego la resistencia del fluido con una resistencia interna o una referencia de resistencia.*
*Con las resistencias diferentes entre sí, se genera una frecuencia relacionada con la diferencia en las resistencias.*
*Esto causa que el salida de IC 36, pin 12, . Página 383 del manual.
```
![circuito página 383](data/images/fresenius_4008_service_manual/P383_i0.png)

---

## Página 384

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

Fig.: Block diagram P.C.B. LP 633

ADC's

analog

ADC 1
ADC 2

ADC 0

COND_SIGNAL2

COND_SIGNAL

VEN_BPR_SET

ART_BPR_SET

BIBAG_COND

BLL/BLL_OLD

BIBAG_TEMP

TEMP_DIAL2

U_BATT_SW

BPR_VEN

BPR_ART

PWR_WD

BLL_DIM

U_ACCU

24V_EM

P_V104

P_V102

SPARE

SPARE

P_VEN

P_ART

Uref

Uref

Uref

Microprocessor Interface

LD_SERIAL

V102
V104
CSS_REED
SPARE
SPARE
SPARE
SPARE

HDF_ON
COND_V84
LDA1
OD_OUT
FL_SWITCH_+5V
CI
ABG_BYP
ABG_ON
ABG_ALARM

8-88

4008
4/09.03 (TM)

4008
4/09.03 (TM)
8-87

ADR–BUS

CPU 1

DATEN–BUS

STEUER–BUS

BUFFER 6
BUFFER 7

BUFFER's

digital

BUFFER 0
BUFFER 1
BUFFER 2
BUFFER 3
BUFFER 4
BUFFER 5

MF

MF

5V/12V

EXT_ALARM
SERVICE_MODE
LEVEL UP
LEVEL DOWN
ADS_SN
ACKN_CONC
ACKN_BIC
BIBAG_PSW

SPARE
SW_ON_OFF
PWR_FAIL
SHUNT_OUTP
SHUNT_INP
SHUNT
SERV_EN
LEV_SIGNAL

REED_BIC
BIBAG
REED_RINSE
BIBAG_C
PSW_V102
PSW_V104
PWR_OFF
HEP_ON

SN
ADKS
BPSB_ART
BPUS_ART
BPSB_VEN
BPUS_VEN
HEP_ALARM
BIB_LEVEL

UF_P1
LDA2
SUB_W_P
SPARE

V43
V26
V24B

V24

8.13.2
Circuit diagram and component layout diagram
P.C.B. LP 633 Input board
P.C.B. LP 633
Component layout diagram

### Tabla detectada 1
```metadata
pagina: 384
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 384 del manual Fresenius 4008.
```
| digital
BUFFER's
BUFFER 6 BUFFER 0
7 1
BUFFER BUFFER
2
BUFFER
3
BUFFER
4
BUFFER | COND_V84
LDA1
MF OD_OUT
5V/12V FL_SWITCH_+5V
CI
ABG_BYP
ABG_ON
MF ABGALARM |
| --- | --- |
| | _
V43
V26
V24B
V24
UF_P1
LDA2
SUB_W_P
SPARE
REED_BIC
BIBAG
REED_RINSE
BIBAG_C
PSW_V102
PSW_V104
PWR_OFF
HEP_ON |
| | SPARE
SW_ON_OFF
PWR_FAIL
SHUNT_OUTP
SHUNT_INP
SHUNT
SERV_EN
LEV_SIGNAL
SN
ADKS
BPSB_ART
BPUS_ART
BPSB_VEN
BPUS_VEN
HEP_ALARM
BIB_LEVEL |

```metadata
pagina: 384
imagen: data/images/fresenius_4008_service_manual/P384_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: EXT_ALARM
SERVICE_MODE
LEVEL UP
LEVEL DOWN
ADS_SN
ACKN_CONC
ACKN_BIC
BIBAG_PSW | SPARE
SW_ON_OFF
PWR_FAIL
SHUNT_OUTP
SHUNT_INP
SHUNT
SERV_EN
LEV_SIGNAL | REED_BIC
BIBAG
REED_RINSE
BIBAG_C
PSW_V102
PSW_V104
PWR_OFF
HEP_ON. Página 384 del manual.
```
![tabla página 384](data/images/fresenius_4008_service_manual/P384_i0.png)

### Tabla detectada 2
```metadata
pagina: 384
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 384 del manual Fresenius 4008.
```
| Microprocessor Interface | | | |
| --- | --- | --- | --- |
| | ADR–BUS | DATEN–BUS | STEUER–BUS |
| CPU 1 | | | |

```metadata
pagina: 384
imagen: data/images/fresenius_4008_service_manual/P384_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: EXT_ALARM
SERVICE_MODE
LEVEL UP
LEVEL DOWN
ADS_SN
ACKN_CONC
ACKN_BIC
BIBAG_PSW | SPARE
SW_ON_OFF
PWR_FAIL
SHUNT_OUTP
SHUNT_INP
SHUNT
SERV_EN
LEV_SIGNAL | REED_BIC
BIBAG
REED_RINSE
BIBAG_C
PSW_V102
PSW_V104
PWR_OFF
HEP_ON. Página 384 del manual.
```
![tabla página 384](data/images/fresenius_4008_service_manual/P384_i1.png)

---

## Página 385

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Recursos visuales

```metadata
pagina: 385
imagen: data/images/fresenius_4008_service_manual/P385_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 385 del manual.
```
![imagen general página 385](data/images/fresenius_4008_service_manual/P385_i0.png)

---

## Página 386

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Recursos visuales

```metadata
pagina: 386
imagen: data/images/fresenius_4008_service_manual/P386_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 386 del manual.
```
![imagen general página 386](data/images/fresenius_4008_service_manual/P386_i0.png)

---

## Página 387

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-90

4008
4/09.03 (TM)

4008
4/09.03 (TM)
8-89

P.C.B. LP 633
Circuit diagram 1/8

---

## Página 388

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Recursos visuales

```metadata
pagina: 388
imagen: data/images/fresenius_4008_service_manual/P388_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 388 del manual.
```
![imagen general página 388](data/images/fresenius_4008_service_manual/P388_i0.png)

---

## Página 389

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-92

4008
4/09.03 (TM)

4008
4/09.03 (TM)
8-91

P.C.B. LP 633
Circuit diagram 2/8

---

## Página 390

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Recursos visuales

```metadata
pagina: 390
imagen: data/images/fresenius_4008_service_manual/P390_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 390 del manual.
```
![imagen general página 390](data/images/fresenius_4008_service_manual/P390_i0.png)

---

## Página 391

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-94

4008
4/09.03 (TM)

4008
4/09.03 (TM)
8-93

P.C.B. LP 633
Circuit diagram 3/8

---

## Página 392

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Recursos visuales

```metadata
pagina: 392
imagen: data/images/fresenius_4008_service_manual/P392_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 392 del manual.
```
![imagen general página 392](data/images/fresenius_4008_service_manual/P392_i0.png)

---

## Página 393

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-96

4008
4/09.03 (TM)

4008
4/09.03 (TM)
8-95

P.C.B. LP 633
Circuit diagram 4/8

---

## Página 394

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Recursos visuales

```metadata
pagina: 394
imagen: data/images/fresenius_4008_service_manual/P394_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 394 del manual.
```
![imagen general página 394](data/images/fresenius_4008_service_manual/P394_i0.png)

---

## Página 395

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-98

4008
4/09.03 (TM)

4008
4/09.03 (TM)
8-97

P.C.B. LP 633
Circuit diagram 5/8

---

## Página 396

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Recursos visuales

```metadata
pagina: 396
imagen: data/images/fresenius_4008_service_manual/P396_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 396 del manual.
```
![imagen general página 396](data/images/fresenius_4008_service_manual/P396_i0.png)

---

## Página 397

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-100

4008
4/09.03 (TM)

4008
4/09.03 (TM)
8-99

P.C.B. LP 633
Circuit diagram 6/8

---

## Página 398

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Recursos visuales

```metadata
pagina: 398
imagen: data/images/fresenius_4008_service_manual/P398_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 398 del manual.
```
![imagen general página 398](data/images/fresenius_4008_service_manual/P398_i0.png)

---

## Página 399

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-102

4008
4/09.03 (TM)

4008
4/09.03 (TM)
8-101

P.C.B. LP 633
Circuit diagram 7/8

---

## Página 400

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Recursos visuales

```metadata
pagina: 400
imagen: data/images/fresenius_4008_service_manual/P400_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 400 del manual.
```
![imagen general página 400](data/images/fresenius_4008_service_manual/P400_i0.png)

---

## Página 401

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-104

4008
4/09.03 (TM)

4008
4/09.03 (TM)
8-103

P.C.B. LP 633
Circuit diagram 8/8

---

## Página 402

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*8.14 P.C.B. LP 634 Output board*

*8.14.1 Descripción*
 
●Decodificación de direcciones (diagrama de circuito 1/9)

El código binario aplicado a los entrantes de dirección se decodifica mediante IC 14, lo que activa las respectivas
puertas lógicas mediante la línea de activación 1-11 y 14 y el conversor D-A (IC 53) mediante pin 13.

Se entregan ocho voltajes de salida dentro del rango de 0 a 5 V por el conversor D-A. Out1 y Out 5 se amplifican
a un factor de 2 mediante OP27 y OP36 respectivamente. La tensión de referencia de 5 V para el conversor D-A es
dela IC 27, pin 1.

●Control del bombillo de desgasificación (diagrama de circuito 2/9)

A través de la línea de control ST-EP del IC 8, que se utiliza para compensar las distorsiones de masa, la tensión
aplicada se dirige al entrada del módulo PWM IC 50, pin 2. A través de los divisores de voltaje R100 y R97,
la salida del bombillo se dirige a la entrada del amplificador IC 50, pin 1, donde se compara con la tensión
aplicada. El resultado controla la duración para encender el transistor T4.
La corriente de salida se mide en el multiplicador variable R110, lo que da como resultado una corriente máxima
de 2 A.

●Control del bombillo de flujo y reconocimiento de posición final (diagrama de circuito 3/9)

Control de velocidad:
El flujo dialítico se ajusta mediante un bombillo de flujo controlado por velocidad.
A través de la línea de control ST-FP del IC 8, que se utiliza para compensar las distorsiones de masa, la tensión
aplicada se dirige al entrada del módulo PWM IC 38, pin 2.
A través de los divisores de voltaje R68 y R67, la salida del bombillo se dirige a la entrada del amplificador IC 38,
pin 1, donde se compara con la tensión aplicada. El resultado controla la duración para encender el transistor T1.
La corriente de salida se mide en el multiplicador variable R70, lo que da como resultado una corriente máxima
de 2 A.

# Reconocimiento de posición final

Una vez que la cámara de equilibrio se llena en el lado de drenaje, se detiene el flujo de dializante. Esto conduce a un aumento de presión, lo cual a su vez causa una mayor intensidad en el motor del bombillo de engranaje y se mide en R70.

El motor se amplía mediante OP32, conexiones 6 y 7, y se filtra mediante frecuencias de colectores por medio de C31, C44 y C32.

El motor se diferencia mediante C51, R42 y OP32. Este pulso diferenciado se forma en una señal cuadrada mediante el trampolín de Schmitt OP32.

La señal, dependiendo del aumento de corriente, está disponible en la salida del diferente colector C38 y R33.

---

## Página 403

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Control de cámara de equilibrio (diagrama de circuito 4/9)

En cada borde positivo, el IC D-FF 17 se energiza a través de la línea de señal Clk-Bc. En los salidas Q./Q, el IC D-FF 17 informa al módulo GAL IC 23, que de qué válvula del cámara de equilibrio debe activarse.

La palabra de datos del IC 12 decide sobre el tipo de programación de la válvula de control.

Palabra de datos IC 12
Flujo "apagado"
0000 0011
Operación de diálisis hemodialítico
0000 0010
Programa principal
0000 1010
Programa de vaciado
0001 0010

El control en modo de válvula única es posible a través de la línea de señal FBKU (el respectivo válvulo de cámara de equilibrio se controla mediante la palabra de datos del IC 12).

●Control ASP (pompa separadora de aire) (diagrama de circuito 5/9)

Control de bomba UF:
En el pin 4, el monoflop IC 42 se activa con nivel H desde IC 4, pin 14, a través de IC 39, pins 1 y 3. A través del transistor de potencia T8, la salida del IC 42, pin 6, controla la bomba UF 1, con el tiempo de inicio determinado por el elemento RC R82 y C47.
En el pin 12, el monoflop IC 42 se activa con nivel H desde IC 4, pin 13, a través de IC 39, pins 4 y 6. A través del transistor de potencia T3, la salida del IC 42, pin 10, controla la bomba UF 2, con el tiempo de inicio determinado por el elemento RC R65 y C45.

La bombas UF también pueden ser activadas a través del CPU 2 mediante las líneas de señal UF-P-CTRL y UF_P2_CTRL.

●Salidas de control digital (diagrama de circuito 6/9)

A través de los conductores abiertos IC 34, IC 21 y IC 20, o a través de los conversores de nivel IC 41, las líneas de señal se controlan mediante la palabra de datos que residen en el latch IC 13, IC 11 y IC 6.

---

## Página 404

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Control de motor de paso (diagrama de circuito 7/9)

Iniciación:
Después de un reset en el IC 24, pin 28, se verifica el nivel en el IC 24, pin 8. El nivel H corresponde a la operación de bicarbonato; con L nivel, solo se activa el bomba de concentrado.
El primer impulso de pulso en el IC 24, pin 7, se utiliza para inicializar las bombas.

Operación:
La bomba de concentrado o de bicarbonato se activa respectivamente mediante un impulso de pulso en el IC 24, pin 7.
Los memoriales de número de paso (IC latch 2 o IC 1) se encienden y se leen a través de la línea de control del IC 24, pin 6.

Nivel L aplicado en pin 6 = número de paso de la bomba de concentrado
Nivel H aplicado en pin 6 = número de paso de la bomba de bicarbonato

El sentido de rotación se invierte en el pin 5 del IC 37 o en el pin 5 del IC 26 respectivamente.
Los señales de sensor óptico (bic pos/conc pos) se forman a través del circuito de Schmitt trigger IC 16 y se leen en el IC 24, pin 19, y IC 24, pin 18.
Entre los movimientos individuales, la corriente del motor debe reducirse (nivel L en el IC 37, pin 10, y IC 26, pin 10).

●Control de válvula (diagrama de circuito 8/9)

El datos que residen en el latch IC 7 y IC 10 se dirigen a los módulos de driver del tipo 2068 y activan los factores individuales.

Control de válvula dialisada:
Solo mediante nivel H a través de la línea de liberación CPU 2 V24-en/V24b-en, las válvulas 24 y 24b se pueden activar a través del IC 51 y IC 40.

Control de entrada de agua:
A través del IC 51, el nivel H del IC 7, pin 12, libera la señal del interruptor de flujo y controla la válvula 41 a través del IC 18, pin 3 y pin 2. La válvula 41 también se puede controlar directamente a través del IC 7, pin 13, y IC 31, pin 12.

---

## Página 405

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Control de tono del alarme y procesamiento de señal para ambos cámara de equilibre y motor impulsor (diagrama de circuito 9/9)

Circuito de oscilador:
El circuito de oscilador consta de un contador binario IC 35, R53, R56, C35, C39 y Q2.
Las frecuencias de salida son activas incluso en caso de falla de energía, ya que U-Bat se alimenta a la red de suministro de 12 V a través de D18.

Alarma de falla de energía:
En caso de falla de energía, se aplica un nivel L al IC 31, pin 7. Dado que el salida del IC 31, pin 5, se vuelve altamente resistente, aproximadamente 9 V y la frecuencia de falla de 2048 Hz se dirigen a la salida del IC 45 (tipo TDA 7052) a través de IC 31, pin 20 y 11.
A través de la línea de señal EN-PF-AT, la alarma de tono de falla de energía se suprime mediante un nivel H en IC 31, pin 7.

Tiempo muerto de cámara de equilibre:
Mediante el borde positivo, el D-FF IC 17 se establece (nivel H en pin 5) y la unidad de conteo IC 15 se libera en pin 9. El contador disminuye en 1 incremento con cada pulso de reloj positivo. A medida que el contador alcanza 0, pin 14 vuelve a nivel L, lo que resetea al D-FF IC 17. Mediante un nivel L en pin 9 del IC 15, se llama nuevamente la información del IC 16 al contador.

8-108

4008
4/09.03 (TM)

---

## Página 406

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

Fig.: Block diagram P.C.B. LP 634 Output board

Address
decoding
Address bus

Control bus

Data bus

UF_P2_CTRL

UF_P_EN

UF_P_CTRL

Bus
driver

U_ref

EN12

EN10

EN11

EN5

EN9

EN8

EN7

EN6

EN4

EN3

EN2

EN1

Latch

Latch
Counter

Latch
GAL

Latch

Latch

Latch

Latch

Latch

Latch

Latch

Latch

Latch

DEGAS_P
D/A

Oscillator

EN_CPU2

8-110

4008
4/09.03 (TM)

4008
4/09.03 (TM)
8-109

Microcontroller

GAL

&

&

V24B

V24

BPST_ART
BPSST_ART
CLAMP_CTRL
BPST_VEN

CLR_ALARM
HOT_RINSE
TEST_BATT

TEMP_SET
DAC_DIM
TEMP_ADJ
STEUER_EP
STEUER_FP

SN_EN
SNST
CPU_OFF
V_ADS

V24
V24b
V26
V87

V30
V41
V43
V84

V31
V32
V33
V34

V_ZKV1
V_ZKV2
VY5
FREE_OUTP

+AIRSEP_P

FLOW_P

CONC_P

UF_P2

UF_P1

BIC_P

DAC_BLL
DAC_X
DAC_P_ZE
BIBAG_TEMP_AJ

CPU_AKKU
HEAT_OFF
STAFF_CALL
TL_RED

HDF_LOG1
PROG_LOG2
VENT_VALVE

BPSST_VEN
HDF_SEL
TL_YELLOW
TL_GREEN

V86
V99
V104

V91
V102
V126
V130

V35
V36
V37
V38

8.14.2
Circuit diagram and component layout diagram
P.C.B. LP 634 Output Board
P.C.B. LP 634
Component layout diagram

### Tabla detectada 1
```metadata
pagina: 406
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 406 del manual Fresenius 4008.
```
| Latch +AIRSEP_P
UF_P_CTRL UF_P1
UF_P_EN
UF_P2_CTRL UF_P2
EN2 V31 V35
Latch GAL V V3 32 3 V V3 36 7
V34 V38
EN3
Latch CONC_P
MicrocontrolEN4 ler
Latch BIC_P
EN_CPU2 &
EN6 & V24 V24 V91
V24B V24b V102 | | | | | +AIRSEP_P |
| --- | --- | --- | --- | --- | --- |
| Control bus Address Latch V V2 86 7 V V1 12 36 0
Address bus cod de i- ng
EN7 V30 V86
Latch V V4 41 3 VV 19 09 4
Data bus Bus V84
driver
EN8 Latch C VS PS _N UN A_ _S DE OTN SFF VPH ERD NOF TG_ __L VLO AOG LG V1 E2
EN9 Latch C H TL EOR ST_ T_A _RL BINA ASR TE TM SC H TP A TEU LFA __ FT RA __C EOK DAK F LFU L
EN10 Latch CB L BB P A PP S M SS S TT PT __ __ VA CA ER TR NT RT LTB TLHP L_S D _YS GF ET _ RLS_ ELV E EOE L NWN
EN5
Latch GAL
Oscillator
EN11
Latch Counter FLOW_P
D/A DEGAS_P
U_ref S STT T TD EE E EA MM U UC PP E E_ __ R RD AS _ _IE DM E FT J PPBIBDD AADA GCAC __TC_ P EB _ M_XL Z PL E _AJ
EN12 Latch V V_ _VZ Z YK K 5V V1 2
FREE_OUTP | | | | | |
| | Latch | | | | V V_ _VZ Z YK K 5V V1 2
FREE_OUTP |

```metadata
pagina: 406
imagen: data/images/fresenius_4008_service_manual/P406_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Fig.: Block diagram P.C.B. LP 634 Output board

Address
decoding
Address bus

Control bus

Data bus

UF_P2_CTRL

UF_P_EN

UF_P_CTRL

Bus
driver

U_ref

EN12

EN10

EN11

EN5

EN9

EN8

EN7

EN6

EN4

EN3

EN2

EN1

Latch

Latch
Counter

Latch
GAL

Latch

Latch. Página 406 del manual.
```
![tabla página 406](data/images/fresenius_4008_service_manual/P406_i0.png)

### Tabla detectada 2
```metadata
pagina: 406
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 406 del manual Fresenius 4008.
```
| | EN7 | Latch | | | | |
| --- | --- | --- | --- | --- | --- | --- |
| | | Latch | | | | |
| | | Latch | | GAL | | |
| | | | Oscillator | | | |
| | | Latch | | Counter | | |

```metadata
pagina: 406
imagen: data/images/fresenius_4008_service_manual/P406_i1.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Fig.: Block diagram P.C.B. LP 634 Output board

Address
decoding
Address bus

Control bus

Data bus

UF_P2_CTRL

UF_P_EN

UF_P_CTRL

Bus
driver

U_ref

EN12

EN10

EN11

EN5

EN9

EN8

EN7

EN6

EN4

EN3

EN2

EN1

Latch

Latch
Counter

Latch
GAL

Latch

Latch. Página 406 del manual.
```
![tabla página 406](data/images/fresenius_4008_service_manual/P406_i1.png)

### Tabla detectada 3
```metadata
pagina: 406
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 406 del manual Fresenius 4008.
```
| | | FLOW_P |
| --- | --- | --- |

```metadata
pagina: 406
imagen: data/images/fresenius_4008_service_manual/P406_i2.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: HDF_LOG1
PROG_LOG2
VENT_VALVE | CPU_AKKU
HEAT_OFF
STAFF_CALL
TL_RED | BPSST_VEN
HDF_SEL
TL_YELLOW
TL_GREEN. Página 406 del manual.
```
![tabla página 406](data/images/fresenius_4008_service_manual/P406_i2.png)

---

## Página 407

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Recursos visuales

```metadata
pagina: 407
imagen: data/images/fresenius_4008_service_manual/P407_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 407 del manual.
```
![imagen general página 407](data/images/fresenius_4008_service_manual/P407_i0.png)

---

## Página 408

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

P.C.B. LP 634
Circuit diagram 1/9

4008
4/09.03 (TM)
8-111

### Recursos visuales

```metadata
pagina: 408
imagen: data/images/fresenius_4008_service_manual/P408_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: P.C.B. LP 634
Circuit diagram 1/9 | Fresenius Medical Care
4008
4/09.03 (TM)
8-111. Página 408 del manual.
```
![circuito página 408](data/images/fresenius_4008_service_manual/P408_i0.png)

---

## Página 409

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-112

4008
4/09.03 (TM)

---

## Página 410

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

P.C.B. LP 634
Circuit diagram 2/9

4008
4/09.03 (TM)
8-113

### Recursos visuales

```metadata
pagina: 410
imagen: data/images/fresenius_4008_service_manual/P410_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: P.C.B. LP 634
Circuit diagram 2/9 | Fresenius Medical Care
4008
4/09.03 (TM)
8-113. Página 410 del manual.
```
![circuito página 410](data/images/fresenius_4008_service_manual/P410_i0.png)

---

## Página 411

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-114

4008
4/09.03 (TM)

---

## Página 412

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

P.C.B. LP 634
Circuit diagram 3/9

4008
4/09.03 (TM)
8-115

### Recursos visuales

```metadata
pagina: 412
imagen: data/images/fresenius_4008_service_manual/P412_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: P.C.B. LP 634
Circuit diagram 3/9 | Fresenius Medical Care
4008
4/09.03 (TM)
8-115. Página 412 del manual.
```
![circuito página 412](data/images/fresenius_4008_service_manual/P412_i0.png)

---

## Página 413

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-116

4008
4/09.03 (TM)

---

## Página 414

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

P.C.B. LP 634
Circuit diagram 4/9

4008
4/09.03 (TM)
8-117

### Recursos visuales

```metadata
pagina: 414
imagen: data/images/fresenius_4008_service_manual/P414_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: P.C.B. LP 634
Circuit diagram 4/9 | Fresenius Medical Care
4008
4/09.03 (TM)
8-117. Página 414 del manual.
```
![circuito página 414](data/images/fresenius_4008_service_manual/P414_i0.png)

---

## Página 415

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-118

4008
4/09.03 (TM)

---

## Página 416

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

P.C.B. LP 634
Circuit diagram 5/9

4008
4/09.03 (TM)
8-119

### Recursos visuales

```metadata
pagina: 416
imagen: data/images/fresenius_4008_service_manual/P416_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: P.C.B. LP 634
Circuit diagram 5/9 | Fresenius Medical Care
4008
4/09.03 (TM)
8-119. Página 416 del manual.
```
![circuito página 416](data/images/fresenius_4008_service_manual/P416_i0.png)

---

## Página 417

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-120

4008
4/09.03 (TM)

---

## Página 418

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

P.C.B. LP 634
Circuit diagram 6/9

4008
4/09.03 (TM)
8-121

### Recursos visuales

```metadata
pagina: 418
imagen: data/images/fresenius_4008_service_manual/P418_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: P.C.B. LP 634
Circuit diagram 6/9 | Fresenius Medical Care
4008
4/09.03 (TM)
8-121. Página 418 del manual.
```
![circuito página 418](data/images/fresenius_4008_service_manual/P418_i0.png)

---

## Página 419

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-122

4008
4/09.03 (TM)

---

## Página 420

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

P.C.B. LP 634
Circuit diagram 7/9

4008
4/09.03 (TM)
8-123

### Recursos visuales

```metadata
pagina: 420
imagen: data/images/fresenius_4008_service_manual/P420_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: P.C.B. LP 634
Circuit diagram 7/9 | Fresenius Medical Care
4008
4/09.03 (TM)
8-123. Página 420 del manual.
```
![circuito página 420](data/images/fresenius_4008_service_manual/P420_i0.png)

---

## Página 421

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-124

4008
4/09.03 (TM)

---

## Página 422

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

P.C.B. LP 634
Circuit diagram 8/9

4008
4/09.03 (TM)
8-125

### Recursos visuales

```metadata
pagina: 422
imagen: data/images/fresenius_4008_service_manual/P422_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: P.C.B. LP 634
Circuit diagram 8/9 | Fresenius Medical Care
4008
4/09.03 (TM)
8-125. Página 422 del manual.
```
![circuito página 422](data/images/fresenius_4008_service_manual/P422_i0.png)

---

## Página 423

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-126

4008
4/09.03 (TM)

---

## Página 424

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

P.C.B. LP 634
Circuit diagram 9/9

4008
4/09.03 (TM)
8-127

### Recursos visuales

```metadata
pagina: 424
imagen: data/images/fresenius_4008_service_manual/P424_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: P.C.B. LP 634
Circuit diagram 9/9 | Fresenius Medical Care
4008
4/09.03 (TM)
8-127. Página 424 del manual.
```
![circuito página 424](data/images/fresenius_4008_service_manual/P424_i0.png)

---

## Página 425

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-128

4008
4/09.03 (TM)

---

## Página 426

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*Display board de la placa LP 635*
 
*Descripción*

El circuito de dirección de direcciones (circuit diagram 1/7)

Se proporcionan como 4-in-16-bit address decoders IC 1 y IC 2. Las 22 selecciones de chip se generan mediante direcciones A0 a A3 y A4 para IC 1, así como A4 invertida para IC 2. Las 22 selecciones de chip se generan solo si, a través de IC 9, se encuentra en nivel L either X635/24 (escribir) o X635/25 (leer). IC 71 se utiliza como conductor de bus de datos y se invierte en su dirección mediante WR y RD.

*Circuito de la matriz de teclado*
 
Pinos N1 y GND del conector X2 están directamente conectados a los circuitos de la unidad de suministro de energía. Estos circuitos se utilizan para encender y apagar la máquina. A través de IC 54, las teclas restantes del teclado sensible se conectan a una matriz en el encoder de teclado IC 53 y a una línea de datos adicional DB4. Después de que el CPU ha recibido la interrupción, el código de teclado se lee mediante CS20 a través de un buffer IC 73.

*Control de brillo*
 
Los pulsos de reloj necesarios para los gráficos de barras son proporcionados por IC 74 y el siguiente lógica de puertas. Estos pulsos se superponen con una frecuencia más alta y una relación marca-espacio variable, lo que se utiliza para modulación del brillo. Para este fin, se proporciona un registro de desplazamiento IC 6. IC 6 está cargado en paralelo con la relación marca-espacio deseada mediante una palabra de datos desde DB0 a DB7 (CS21) y gira en ciclo debido al generador de reloj IC 7/11, 12, 13 y IC 7/8, 9, 10.

*Indicadores LED del estado*
 
Todos los indicadores de estado así como el indicador de condición se activan mediante IC 21 y IC 25 (CS16, CS17).
Ambos módulos están:
–
conectados a la control de brillo por R1,
–
no conectados a la control de brillo por R2 (máxima brillo).
El LED I/O (encendido/apagado) se conecta directamente a la red de suministro de 5 V.

*Indicadores LED de alarma*
 
Todos los indicadores de alarma se energizan mediante IC 23 y CS18. El clic de tecla se controla mediante salida 19 de IC 23 a través de IC 46/5.14.

---

## Página 427

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Display de texto (diagrama de circuito 1/7)

El display de texto es un módulo de display inteligente con 20 caracteres. Está equipado con su propio procesador. Los textos se cargan mediante caracteres ASCII a través del bus de datos CS22. A través del bus CS20 y con el IC 73 y el bus de datos, el CPU puede leer si el display de texto está listo para recibir nuevos datos.

●Displays UF (diagrama de circuito 2/7)

Los IC 3 y 4 son los drivers de displays de segmentos de 8 dígitos. El IC 3 opera los displays de volumen y tasa de UF. El IC 4 opera los displays de meta y tiempo restante de UF. Estos drivers de display se cargan en serie con paquetes de 16 bits a cada borde del reloj. Esta información se almacena en las registradoras de dígitos mediante señales de carga IC 5/16 e IC 5/18. Incluye la información de control de brillo.

●Displays de gráficos de barras para presión arterial y venosa (diagrama de circuito 3/7)

Los IC 19, 16 y 22 se proporcionan como memorias de datos para el display de gráfico de barras de presión arterial, cuyo LED de 30 se organiza en una matriz de 5x6. Las 5 líneas se energizan directamente mediante la secuencia de emisión del IC 30 a través de los buses de datos DB0 a DB4 y las 6 columnas mediante el decoder de 8 a 3 IC 28 a través de los buses de datos DB5 a DB7. El valor actual (CS1) se almacena en IC 19; la límite superior (CS2) en IC 16; y la límite inferior (CS3) en IC 22. La respectivamente aplicable LED se energiza mediante las entradas de reloj CL1, CL2 e CL3. Las pulsuaciones del reloj CL1 tienen una duración más larga que las de CL2 e CL3. Por lo tanto, el valor actual se representa más brillante que los límites. IC 18 (CS4), IC 15 (CS5) y IC 20 (CS6) se proporcionan como memorias de datos para el display de gráfico de barras de presión venosa. El método de trabajo de este display es idéntico al del display de gráfico de barras de presión arterial.

●Displays de gráficos de barras para TMP y conductividad (diagrama de circuito 4/7)

Los IC 59 (CS7), IC 55 (CS8) e IC 57 (CS9) se proporcionan como memorias de datos para el display de gráfico de barras de TMP.
IC 58 (CS10), IC 60 (CS11) y IC 56 (CS12) se proporcionan como memorias de datos para el display de gráficos de barras de CD. El método de trabajo de ambos displays es idéntico al del display de gráfico de barras de presión arterial.

●Displays de gráficos de barras para temperatura y flujo (diagrama de circuito 7/7)

* El gráfico de barras muestra los valores de temperatura y flujo energizados por el IC 24 a través del pin CS19.
* Los datos de las líneas DB4 a DB7 contienen el valor para la displays de temperatura. Solo se ven 16 de las 20 LEDs del display de temperatura en realidad.
* Las líneas de datos D0 a D3 contienen el valor para la displays de flujo.
* El IC 72/19 es responsable del control de brillo del display de temperatura, y el IC 72/18 sirve para apagar el display.

---

## Página 428

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

Fig.: Block diagram P.C.B. LP 635 Display board

Key matrix (Plug X2)

Key interrupt

CS
WR
RD
A0
A1
A2
A3
A4

Data bus D0 – D7

Chip-Select
Decoding

8-132

4008
4/09.03 (TM)

4008
4/09.03 (TM)
8-131

CS 16, 17

CS 1 – 12

CS 23

CS 22

CS 21

CS 20

CS 19

CS 18

Cycle

Duty

Status LED's
Traffic Light

Bargraph
Art
Ven
TMP
Conductivity

Bargraph
Temperature
Flow

Brightness
Control

UF Goal
UF Time
UF Rate
UF Volume

Alarm LED
Key click

Keyboard
Encoding

Alpha
Display

8.15.2
Circuit diagram and component layout diagram
P.C.B. LP 635 Display board
P.C.B. LP 635
Component layout diagram

### Tabla detectada 1
```metadata
pagina: 428
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 428 del manual Fresenius 4008.
```
| CS 1 – 12
Bargraph
Duty Art
Ven
Cycle TMP
Conductivity
CS 16, 17
Status LED's
Traffic Light
CS 18
Alarm LED
Key click
CS
WR
CS 19
RD
A0 Bargraph
A1 C Dh eip c- oS de il ne gct Tem Fp le or wature
A2
A3
A4
CS 20
Key interrupt Keyboard
Encoding
Key matrix (Plug X2)
CS 21
Brightness
Control
CS 22
Alpha
Display
CS 23
UF Goal
UF Time
UF Rate
Data bus D0 – D7 UF Volume | | | | | | Bargraph
Art
Ven
TMP
Conductivity |
| --- | --- | --- | --- | --- | --- | --- |
| Key matrix (Plug X2) | | | | | | |
| Data bus D0 – D7 | | | | | | |
| | | | | | | UF Goal
UF Time
UF Rate
UF Volume |

```metadata
pagina: 428
imagen: data/images/fresenius_4008_service_manual/P428_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Fig.: Block diagram P.C.B. LP 635 Display board

Key matrix (Plug X2)

Key interrupt

CS
WR
RD
A0
A1
A2
A3
A4

Data bus D0 – D7

Chip-Select
Decoding

8-132

4008
4/09.03 (TM)

4008
4/09.03 (TM)
8-131

CS 16, 17

CS 1 – 12

CS 23

CS 22

CS 21

CS 20

CS 19

C. Página 428 del manual.
```
![tabla página 428](data/images/fresenius_4008_service_manual/P428_i0.png)

---

## Página 429

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Recursos visuales

```metadata
pagina: 429
imagen: data/images/fresenius_4008_service_manual/P429_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 429 del manual.
```
![imagen general página 429](data/images/fresenius_4008_service_manual/P429_i0.png)

---

## Página 430

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Recursos visuales

```metadata
pagina: 430
imagen: data/images/fresenius_4008_service_manual/P430_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 430 del manual.
```
![imagen general página 430](data/images/fresenius_4008_service_manual/P430_i0.png)

---

## Página 431

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-134

4008
4/09.03 (TM)

4008
4/09.03 (TM)
8-133

P.C.B. LP 635
Circuit diagram 1/7

---

## Página 432

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Recursos visuales

```metadata
pagina: 432
imagen: data/images/fresenius_4008_service_manual/P432_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 432 del manual.
```
![imagen general página 432](data/images/fresenius_4008_service_manual/P432_i0.png)

---

## Página 433

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-136

4008
4/09.03 (TM)

4008
4/09.03 (TM)
8-135

P.C.B. LP 635
Circuit diagram 2/7

---

## Página 434

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Recursos visuales

```metadata
pagina: 434
imagen: data/images/fresenius_4008_service_manual/P434_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 434 del manual.
```
![imagen general página 434](data/images/fresenius_4008_service_manual/P434_i0.png)

---

## Página 435

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-138

4008
4/09.03 (TM)

4008
4/09.03 (TM)
8-137

P.C.B. LP 635
Circuit diagram 3/7

---

## Página 436

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Recursos visuales

```metadata
pagina: 436
imagen: data/images/fresenius_4008_service_manual/P436_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 436 del manual.
```
![imagen general página 436](data/images/fresenius_4008_service_manual/P436_i0.png)

---

## Página 437

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-140

4008
4/09.03 (TM)

4008
4/09.03 (TM)
8-139

P.C.B. LP 635
Circuit diagram 4/7

---

## Página 438

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Recursos visuales

```metadata
pagina: 438
imagen: data/images/fresenius_4008_service_manual/P438_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 438 del manual.
```
![imagen general página 438](data/images/fresenius_4008_service_manual/P438_i0.png)

---

## Página 439

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-142

4008
4/09.03 (TM)

4008
4/09.03 (TM)
8-141

P.C.B. LP 635
Circuit diagram 5/7

---

## Página 440

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Recursos visuales

```metadata
pagina: 440
imagen: data/images/fresenius_4008_service_manual/P440_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 440 del manual.
```
![imagen general página 440](data/images/fresenius_4008_service_manual/P440_i0.png)

---

## Página 441

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-144

4008
4/09.03 (TM)

4008
4/09.03 (TM)
8-143

P.C.B. LP 635
Circuit diagram 6/7

---

## Página 442

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Recursos visuales

```metadata
pagina: 442
imagen: data/images/fresenius_4008_service_manual/P442_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 442 del manual.
```
![imagen general página 442](data/images/fresenius_4008_service_manual/P442_i0.png)

---

## Página 443

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-146

4008
4/09.03 (TM)

4008
4/09.03 (TM)
8-145

P.C.B. LP 635
Circuit diagram 7/7

---

## Página 444

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

# Conectores externos de PCB LP 636

## Descripción

El PCB LP 636 viene equipado con los siguientes conectores de conexión:

*   Conector de altavoz
*   Conector de control de volumen del alarme
*   Conector de luz de tráfico
*   Conector de conexión entrada/salida (para equipo adicional disponible como opción, como un contador de caída para adsorción LDL)
*   Pantalla (opcional)
*   Conector ALARM IN
*   Conector ALARM OUT

Además, el PCB LP 636 viene equipado con una palanca de servicio.

---

## Página 445

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8.16.2
Circuit diagram and component layout diagram
P.C.B. LP 636 External connectors
P.C.B. LP 636
Component layout diagram

8-148

4008
4/09.03 (TM)

### Recursos visuales

```metadata
pagina: 445
imagen: data/images/fresenius_4008_service_manual/P445_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: 8-148
Fresenius Medical Care
4008
4/09.03 (TM). Página 445 del manual.
```
![circuito página 445](data/images/fresenius_4008_service_manual/P445_i0.png)

---

## Página 446

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Recursos visuales

```metadata
pagina: 446
imagen: data/images/fresenius_4008_service_manual/P446_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 446 del manual.
```
![imagen general página 446](data/images/fresenius_4008_service_manual/P446_i0.png)

---

## Página 447

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-150

4008
4/09.03 (TM)

4008
4/09.03 (TM)
8-149

P.C.B. LP 636
Circuit diagram

---

## Página 448

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*8.17*
P.C.B. LP 638 *Power supply*

*8.17.1*
Descripción

●Información general

Se disponen tres voltajes regulados en los salidas del P.C.B. LP 638:
–
+5 V/2,5 A
–
+12 V/1,5 A
–
+24 V/15 A

Se proporciona un regulator de paso de corriente para generar cada uno de estos voltajes.
Debido a su mayor capacidad, el regulador de +24-V se fabrica con componentes discretos (transistor de paso de corriente, limitación de corriente).
Se utiliza un tipo integrado de regulator de paso de corriente tipo L-296 para generar la tensión de +5 V y otro para generar la tensión de +12 V.

●Regulador de +5-V (*circuit diagram 2/2*)

A través de los puntos de via PGL1 y PGL2, la tensión alternada del nudo de 20-V del transformador principal se dirige hacia el P.C.B. Después de haber sido rectificada a través de GL1 y suavizada mediante C26, una tensión no regulada de aproximadamente 26 V se hace disponible como entrada para el regulador. Las perturbaciones de frecuencia alta se filtran a través del filtro de entrada que comprende DR100 y C101. Los capacitores C100 y C102 se utilizan principalmente para suavizar la entrada, lo cual se aplica al IC 100, pin 3, del regulador de paso de corriente. El reactivo de almacenamiento DR101, el diodo de freewheeling D100 así como los capacitores de salida C106 y C107 se aplican a la salida del regulador IC 100, pin 2. El capacitor C108 se utiliza para suprimir las picos de alta frecuencia, que podrían ser causados por el procedimiento de paso de corriente. La tensión máxima se limita a aproximadamente 2,5 A mediante el resistidor R101. La frecuencia de paso del regulador se determina mediante C110 y R103, lo cual equivale a aproximadamente 50 kHz. Para ser regulado, la salida se alimenta vía IC 100, pin 10. Vía IC 100, pin 1, cualquier sobretensión se reconoce en la salida IC 10, pin 2 (por ejemplo, causada por un defecto del transistor de paso de corriente L-296). Vía IC 100, pin 15, el tiro TR100 se activa y la salida, por lo tanto, se cortocircuita. Debido a la alta corriente resultante, se libera el fusible SI2.
Además, IC 100 se utiliza para generar el reset de energía (por ejemplo, al iniciar la máquina). El reset de energía está disponible en IC 100, pin 14. Se proporciona un resistidor R102 como resistencia de arrastre hacia +5 V.

●Regulador de +12-V (*circuit diagram 2/2*)

La circuición se diseña de la misma manera que la del regulador de +5 V. Sin embargo, el pin 14 del IC 200 no se utiliza. Además, solo una parte de la tensión de salida se alimenta a través de los divisores de voltaje R203 y R204, con el fin de generar la tensión de +12 V.

---

## Página 449

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*Regulador de 24V (+24V)*

* El voltaje de entrada para el regulador +24V se aplica a través de P5 y P3. Suministrado con pulsos de reloj, este voltaje de entrada está conectado al reactivo de almacenamiento L1 a través del transistor T3. Cuando T3 está cerrado, la diferencia entre el voltaje de entrada y el voltaje de salida es mayor que L1 (P8 más positivo que P9). Esto causa una aumento lineal en la corriente del reactivo. El diodo de freewheeling D4 se inhibe durante esta fase. A medida que T3 se abre, D4 se vuelve conductivo. Ahora el voltaje de salida más el voltaje de conducción de D4 se aplica a través del reactivo (P9 más positivo que P8). La corriente en el bobinado, que ahora también fluye a través de D4, disminuye linealmente hasta que T3 se cierra nuevamente. El voltaje de salida durante los ciclos individuales de apertura es mantenido constante mediante C20. El voltaje de salida se regula por IC 1, que se proporciona como modulador de ancho de pulso. Este modulador recibe pulsos a una frecuencia aproximada de 70 kHz (determinado por R3 y C4). Para la regulación, el ancho de pulso del señal de salida (IC 1, pinas 12 y 13) se modifica. Para hacer posible la regulación, el voltaje de salida se alimenta a IC 1, pin 1, a través de R9 y R2. La pin 2 de IC 1 está conectada al voltaje de referencia del módulo (IC 1, pin 16). IC 1 regula el ancho de pulso tal que la diferencia entre los voltajes de IC 1, pin 1, e IC 1, pin 2, se convierte en cero. A través de una etapa de inversión (R31, R32 y T5), el señal de ancho de pulso modulado activa el transistor T2, que a su vez es utilizado para activar el transmisor UT1. En la salida del UT1, el diodo D6 corta las partes negativas del voltaje del transmisor. A través de D5 y R26, el señal llega al gate del transistor principal T3. El transistor T4 se utiliza para cortocircuitar la capacidad de gate-source de T3 en su momento de corte. Esto conduce a un tiempo de apertura tan corto como sea posible y una reducción considerable en las disipaciones del interruptor. La corriente que fluye a través de T3 es constantemente monitoreada mediante un multiplicador de corriente (entre P4 y P7). Para este fin, la tensión en el multiplicador de corriente se amplifica mediante IC 3, pin 6, R10 y R13 y se entrega a un comparador (IC 3, pin 3).

* Amplificación: El factor de amplificación ha sido seleccionado tal que el salida del comparador (IC 3, pin 1) cambia su estado a una corriente aproximadamente de 15 A. La señal de la salida del comparador se dirige a IC 1, pin 4, lo que causa que el pulso de reloj sea interrumpido inmediatamente y el ancho del pulso se limite a un grado menor (comienzo suave) al siguiente pulso de reloj debido a la conexión a IC 1, pin 9 (T6, R4 y C3). Como consecuencia, la tensión de salida (+24 V) disminuye. Para proteger las siguientes circuitas y vías de soldadura, la tensión de +24 V se monitorea mediante IC 5. Si la tensión de salida cae por debajo de +22 V (R20, R22) durante más de aproximadamente 200 ms (determinado por C17), IC 5 corta el PWM IC 1 a través del último pin 10 (reconocimiento de baja tensión). El regulador vuelve a encenderse solo después de que la máquina se ha apagado y encendido. Si se desarrolla una tensión excesiva en la salida (> +26 V, R12 y R21), IC 5 activa el triac TR1, lo que cortocircuita la tensión de salida, liberando el fusible SI1 (en P5).

*Fecha de revisión: 9 de marzo de 2009*

*Modelo: Fresenius 4008*

---

## Página 450

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

Fig.: Block diagram P.C.B. LP 638 Power supply

PWR_RES

PWRGND

AGND

DGND

+24 V

+12 V

+5 V

Undervoltage
switchoff
Overvoltage
output

12 V regulator

5 V regulator

with current
limitation and 
overvoltage
recognition

with current
limitation and
overvoltage
recognition

Overvoltage
and 
undervoltage
recognition

+UB

24 V
regulator

12 V
regulator

Current
limitation

Rectification
Fuse

Current 
measuring 
resistor

Fuse

45V_UR

20 V AC

4008
4/09.03 (TM)
8-153

### Recursos visuales

```metadata
pagina: 450
imagen: data/images/fresenius_4008_service_manual/P450_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: Fig.: Block diagram P.C.B. LP 638 Power supply | Fresenius Medical Care
4008
4/09.03 (TM)
8-153. Página 450 del manual.
```
![circuito página 450](data/images/fresenius_4008_service_manual/P450_i0.png)

---

## Página 451

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8.17.2
Circuit diagram and component layout diagram
P.C.B. LP 638 Power supply
P.C.B. LP 638
Component layout diagram

8-154

4008
4/09.03 (TM)

### Recursos visuales

```metadata
pagina: 451
imagen: data/images/fresenius_4008_service_manual/P451_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: 8.17.2
Circuit diagram and component layout diagram
P.C.B. LP 638 Power supply
P.C.B. LP 638
Component layout diagram | 8-154
Fresenius Medical Care
4008
4/09.03 (TM). Página 451 del manual.
```
![circuito página 451](data/images/fresenius_4008_service_manual/P451_i0.png)

---

## Página 452

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Recursos visuales

```metadata
pagina: 452
imagen: data/images/fresenius_4008_service_manual/P452_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 452 del manual.
```
![imagen general página 452](data/images/fresenius_4008_service_manual/P452_i0.png)

---

## Página 453

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-156

4008
4/09.03 (TM)

4008
4/09.03 (TM)
8-155

P.C.B. LP 638
Circuit diagram 1/2

---

## Página 454

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Recursos visuales

```metadata
pagina: 454
imagen: data/images/fresenius_4008_service_manual/P454_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 454 del manual.
```
![imagen general página 454](data/images/fresenius_4008_service_manual/P454_i0.png)

---

## Página 455

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-158

4008
4/09.03 (TM)

4008
4/09.03 (TM)
8-157

P.C.B. LP 638
Circuit diagram 2/2

---

## Página 456

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*P.C.B. LP 639 Power logic*
 
*Descripción*

●Generación de tensión de descanso

A través del transformador TR2, el rectificador GL1 y la condensadora C1, una tensión no regulada DC de aproximadamente 15 V se dirige al entrada del regulador lineal T1. Las conexiones circulares se suministran con la tensión de salida regulada de 12 V a través del diodo D3. Debido a que el lógica de potencia debe suministrarse incluso en caso de fallos de energía, la tensión de la batería se utiliza para generar una tensión de aproximadamente 10 V a través del regulador IC 13. A través del diodo D2, esta tensión se conecta en paralelo con la salida de T1.

●Lógica de encendido

Al activar el botón On/Off en la consola de hemodialisis, un nivel L se aplica a IC 4, pin 1, a través de X639A, Pin 7. Esto causa una bordeada ascendente en IC 8, pin 3, a través de las intermedias de las puertas de IC 4 y IC 5. La salida del FF IC 8 se convierte en un nivel H, mientras que el interruptor de potencia RL3 se activa a través de T8. Simultáneamente, el interruptor bistable RL4 se activa a través de la red diferenciadora C28, R3 y el transistor T10. Como resultado, el contacto RL4, pin 4 y pin 5, se hace para que, a través del regulador lineal compuesto por T6, R55 y ZD1, una tensión de aproximadamente 10 V esté disponible en X639A, pin 13, para la generación del tono de advertencia de fallo de potencia.

Para apagar la máquina, se aplica un borde ascendente a IC 8, pin 11, a través de DI10. A través de este borde, el nivel en la entrada D de IC 8, pin 9, se almacena (nivel H con la máquina encendida). Simultáneamente, comienza a correr un elemento de tiempo para el retraso de apagado (R54, C27). Después de aproximadamente 1 segundo (I5/2 – 3) o 2.5 segundos (I5/1 – 2), IC4 , pin 6, se convierte en L nivel, y IC 6, pin 3, se suministra con un nivel H, dependiendo del estado de la salpicadera 5. Este nivel H puede ser leído por los CPUs a través de X639A, pin 22, y se utiliza como reconocimiento de apagado. Después de otro aproximadamente 150 ms, el segundo elemento R41, C26 ha transcurrido. La máquina se apaga a través de IC 8, pin 4. Al mismo tiempo, el interruptor bistable RL4 se activa a través de la red diferenciadora C29, R2 y el transistor T11. Como resultado, el tono de advertencia de fallo de potencia se suprime (contacto 4/5 RL4).

---

## Página 457

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Reconocimiento de falla de poder y conexión de la batería

Se debe ser posible reconocer una caída de voltaje, por lo que se monitorea la tensión secundaria del transformador de reserva. La tensión DC pulsante se dirige al IC Schmitt 4, pin 9, a través de los diodos DI3, DI4 y el divisor de voltaje R6, R7. A través del IC 6, pin 4, la señal cuadrada de 100 Hz que se desarrolla en el saliente del IC 4, pin 8, se aplica al entrada de reset del módulo contador IC 9, pin 11 (4040). El ancho de pulso de la señal cuadrada se diseña para que solo puedan desarrollarse pulsos bajos cortos (aproximadamente 3 ms) en IC 9, pin 11; es decir, el módulo contador IC 9 está generalmente inhibido. Una señal cuadrada de 5 V con una frecuencia de 2 kHz se aplica a la entrada del plugg X639A, pin 23. Después de una conversión de nivel a 12 V (R62, T13, R63), esta señal llega al entrada del pulso relojero del módulo contador IC 9, pin 10, a través de varias puertas interpusas. Durante la fase baja L del señal de reset, el módulo contador IC 9 se cuenta. Si esta fase baja L se vuelve imperceptible debido a que la tensión de suministro está disminuyendo o fallando, el módulo contador IC 9, pin 3, alcanza un nivel H después de 8 ms. A través del IC 6, pin 6, se inhibe el señal de reset para IC 9, se separa el pulso relojero del contador por medio del IC 6, pin 12 y se almacena la condición. El nivel H, que ahora se aplica a X639A, pin 6, es una señal de falla de poder para los CPUs. A través del IC 7, pin 8, el salida del módulo contador IC 9, pin3, se dirige al gate del IC 7, pin 12. Allí está vinculado a la señal de vigilancia del CPU 1, de modo que un nivel H se transmite a T9 con la vigilancia intacta solo. T9 suministra el cable de la vía de la batería RL5 con corriente y el contacto 7/8 RL5 está cerrado. Las módulos de entrada (24V_EM; X639A, pins 29, 39, 31) y tanto los reguladores de paso de voltaje a 5 V como a 12 V (26V_UR; X639C A28) están suministrados con la tensión de la batería a través de los diodos D4 y D6.

*   Cuando IC 9, pin 3, ha alcanzado el nivel H, se aplica al señal de pulso cuadrado, obtenido de la tensión de descanso (ver arriba), a la entrada del pulso de reloj de contador IC 9, pin 10, a través de IC 6, pin 9.
*   Después de que el poder se ha restablecido, el contador recibe pulsos por el señal de pulso cuadrado, lo que hace que comience a contar nuevamente. Dado que la frecuencia del contador ha disminuido (100 Hz en lugar de 2 kHz), tarda 160 ms hasta que IC 9, pin 3, se convierte en L y la batería se desconecta de nuevo del circuito.
*   Este retrasado desconectado y el rápido conexión (8 ms) se intende garantizar una transición suave entre la operación normal y la operación de descanso. El nivel L en IC 9, pin 3, sirve para reestablecer la situación inicial (pulso de 2 kHz en IC 9, pin 3, y señal cuadrada de 100 Hz en IC 9, pin 11).
*   **Prueba de batería**
*   Para obtener información sobre el estado de la batería, se carga brevemente durante el T1 test.
*   La tensión de la batería resultante se lee.
*   Al aplicar un nivel H a X639A, pin 10, se genera un pulso de aproximadamente 100 ms de ancho a través del sistema de diferenciación C39, R24 y las dos puertas (IC 4, pin 13; IC 7, pins 1 y 2). Este pulso se utiliza como señal para activar el transistor T4.
*   La batería se carga con una corriente de aproximadamente 3 A mediante el resistente R39.

---

## Página 458

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Control de la relé de calefacción y monitoreo

La relé de calefacción está controlada por CPU 2. El relé RL2 se activa con un nivel L en X639A, pin 17.
Por razones de seguridad, el suministro de voltaje para el relé ha sido bucleado a través del cable sensorial (HEAT_REL_24V),
de modo que no se puede operar el relé de calefacción con el cable sensorial desenchufado.

La tensión aplicada sobre la bobina del relé de calefacción es monitoreada por un comparador IC 1, pins 2 y 3.
Resistores R64 a R67 están dispuestos para reconocer el estado del relé como cortado (IC 1, pin 1, con nivel L) solo
con una tensión menor que 3 V aplicada sobre RL2. El señal de salida del comparador se puede leer en CPU 2
a través de X639A, pin 12. Además, esta señal también actúa sobre el control de la calefacción (ver abajo).

●Circuito de carga de baterías

La operación de emergencia del máquina está garantizada por tres series de baterías de almacenamiento de 6 V cada una.
Un módulo integrado IC 10 de tipo UC2906 se utiliza para cargar las baterías. La tensión de suministro de 24 V (24V_SW)
se utiliza para proporcionar la tensión de voltaje requerida para la carga.

La procedencia de carga se lleva a cabo en tres etapas.

Hasta una tensión de batería de 15 V, el mínimo flujo de corriente es de 14 mA (en este estado, el flujo de corriente disminuye con la creciente tensión de batería).

Después de alcanzar una tensión de 15 V, las baterías se cargan con una corriente constante. El flujo de corriente es aproximadamente 250 mA.
Este estado se mantiene hasta que la tensión de batería ha subido a 22,4 V.
Luego el flujo de corriente comienza a disminuir. Tan pronto como el flujo de corriente cae por debajo de 14 mA, IC 10 se activa en estado flotante,
mantiene la tensión de batería aproximadamente a 21 V.

Tan pronto como el consumo de energía causa que la tensión de batería disminuya, la procedencia de carga comienza nuevamente.

---

## Página 459

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Control de calentador

El sensor de temperatura se aplica en X639A, pin 21. Juntos con R33 y R10, constituyen un divisor de voltaje. La especificación de valor ratificado para el control del calentador se superpone sobre este divisor de voltaje a través de X639A, pin 18, y resistencias R32 y R34.

El resultado del voltaje se dirige al amplificador operacional IC 2, pin 6 (LM358), que se conecta como regulador PID. El regulador se compensa mediante una tensión, que se aplica a X639A, pin 24, y se convierte en el rango de tensión requerido mediante IC 1, pin 6. Esta tensión no puede ser influenciada por medio del hardware (compensación por software!). La salida del regulador PID se superpone sobre un delta, que es generado por IC 3, y luego se entrega al comparador IC 2, pin 3. Este comparador activa las etapas de transistores T2 y T12. El nivel L aplicado a IC 11, pin 2, causa que el coupler triácano IL410 encienda su triaca interno, lo que entrega la tensión de activación del gate para el triaca principal externo (1, 2, 3 X639D) mediante R51. El triaca principal acepta la corriente de carga del tubo de calentador. El triaca se enciende solo con cada cero cruzado de la tensión de suministro de 230 V. Para esto se integra una reconocimiento de cero voltaje en el coupler IC 11. Como resultado, cualquier perturbación causada por la acumulación rápida de corriente bajo carga en caso de control de fase, se evita.

El control del calentador puede ser inhibido mediante un nivel H en X639A, pin 19. Ya se ha mencionado anteriormente que el unidad de monitoreo del interruptor de calentador también actúa sobre el control. A través de diodos D9 y D10 así como el elemento RC R72, R71, C42, la unidad IC 1, pin 1, si está desactivada (IC 1, pin 1, en nivel H), causa que el control del calentador sea inhibido. El control del calentador se libera solo después de que el interruptor de calentador (IC 1, pin 1, cambie a nivel L) haya sido activado y C42 haya sido descargada mediante R71. Este medida tiene como objetivo proteger el coupler triácano IC 11 y tratar suavemente los contactos del interruptor de calentador.

Para el enjuague caliente, un nivel H en X639A, pin 20, causa que R34 y R10 se conecten en paralelo, lo que resulta en una temperatura valorada aproximadamente de 84 °C.

---

## Página 460

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Recursos visuales

```metadata
pagina: 460
imagen: data/images/fresenius_4008_service_manual/P460_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 460 del manual.
```
![imagen general página 460](data/images/fresenius_4008_service_manual/P460_i0.png)

---

## Página 461

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

Fig.: Block diagram P.C.B. LP 639 Power logic

EM_HEAT_OFF

SW_ON_OFF

HOT_RINSE

TEMP_ADJ

TEMP_SET

HEAT_OFF

AUTO_ON

CPU_OFF

220V_L1
FROM_TRANS
Fuse

24V_SW

220V_N
Fuse

STDBY

STDBY

Fuse
Fuse

Standby
voltage

Heater
control

Control
NTC

Power relay

8-164

4008
4/09.03 (TM)

4008
4/09.03 (TM)
8-163

Switchon
logic

Heater
relay

Triac

Heater rod

Current 
surge relay
Power failure
alarm tone

PWR_OFF

TO_TRANS

8.18.2
Circuit diagram and component layout diagram
P.C.B. LP 639 Power logic
P.C.B. LP 639
Component layout diagram

### Recursos visuales

```metadata
pagina: 461
imagen: data/images/fresenius_4008_service_manual/P461_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: Fig.: Block diagram P.C.B. LP 639 Power logic

EM_HEAT_OFF

SW_ON_OFF

HOT_RINSE

TEMP_ADJ

TEMP_SET

HEAT_OFF

AUTO_ON

CPU_OFF

220V_L1
FROM_TRANS
Fuse

24V_SW

220V_N
Fuse

STDBY

STDBY

Fuse
Fuse

Standby
voltage

Heater
control

Control
NTC

Power relay. Página 461 del manual.
```
![circuito página 461](data/images/fresenius_4008_service_manual/P461_i0.png)

---

## Página 462

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Recursos visuales

```metadata
pagina: 462
imagen: data/images/fresenius_4008_service_manual/P462_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 462 del manual.
```
![imagen general página 462](data/images/fresenius_4008_service_manual/P462_i0.png)

---

## Página 463

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-166

4008
4/09.03 (TM)

4008
4/09.03 (TM)
8-165

P.C.B. LP 639
Circuit diagram 1/3

---

## Página 464

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Recursos visuales

```metadata
pagina: 464
imagen: data/images/fresenius_4008_service_manual/P464_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 464 del manual.
```
![imagen general página 464](data/images/fresenius_4008_service_manual/P464_i0.png)

---

## Página 465

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-168

4008
4/09.03 (TM)

4008
4/09.03 (TM)
8-167

P.C.B. LP 639
Circuit diagram 2/3

---

## Página 466

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Recursos visuales

```metadata
pagina: 466
imagen: data/images/fresenius_4008_service_manual/P466_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 466 del manual.
```
![imagen general página 466](data/images/fresenius_4008_service_manual/P466_i0.png)

---

## Página 467

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-170

4008
4/09.03 (TM)

4008
4/09.03 (TM)
8-169

P.C.B. LP 639
Circuit diagram 3/3

---

## Página 468

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*   Control board LP 950 (HEP)
*   Descripción
    *   Información general
        -   La electrónica del bomba consta de dos tablas de impresión circuíticas:
            -   LP 950 (parte de control y potencia)
            -   LP 644-4 (dispositivo de pantalla y teclado)
        -   Ambas tablas están conectadas mediante un conector de tabla de impresión circuítica de 20 pinas (ST4).
*   Control board LP 950
    *   El control board LP 950 comprende la unidad de control digital.
    *   Esta unidad se comunica con el monitoreo de dialisis a través de un conector de 14 pinas (ST1). Además, se logra una interfaz RS232 con el monitoreo mediante el IC 18.
    *   Se conectan otros cables: ST2 para el motor stepper, ST3 para el sensor óptico y ST5 para el sensor de posición (puerta Hall).
    *   Se utilizan dos interruptores para configurar diferentes modos de operación. El SW1 se utiliza para determinar el tipo de aguja utilizada. El SW2 se utiliza para simular el detector de sangre en caso de reparaciones.
*   Suministro de voltaje
    *   El suministro de 25 V (LV) se aplica directamente al unidad de suministro de potencia para obtener una salida de 5 V y a la transistora T1.
    *   Durante el funcionamiento normal, la transistora T1 está permanentemente conductiva, lo que permite aplicar la tensión de +25 V en el motor stepper.
    *   En caso de error, el microcontrolador (MC) o la GATE-ARRAY (GA) pueden inhibir la FET T2 y, por tanto, la transistora T1. Esto separa el control del motor stepper (SMS) de la tensión LV.

---

## Página 469

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Activación del motor de paso

El IC 14 constituye el módulo de controlador de motor de paso (SMC). El IC 14 permite tanto operaciones de paso completo como de paso octavo, así como la reversión de la dirección de rotación y una limitación de corriente motriz controlable.

Los entrantes y salidas digitales del controlador de motor de paso son TTL-compatible y pueden conectarse directamente al microcontrolador o a la matriz de gateos.

La frecuencia de paso, la dirección de rotación y el lanzamiento del módulo de controlador de motor de paso se aplican a puertos 1.1 a 1.3.

La selección de operaciones de paso completo o octavo se realiza mediante puerto A.7 de la matriz de gateos. A través de puerto A.4, se puede establecer la corriente de fase a dos valores diferentes.

●Interfaz con la máquina de diálisis hemodialítico

Se aplica un nivel de 12 V a los signos emitidos por la máquina de diálisis hemodialítico. Los signos se limitan a un voltaje de 5 V mediante un optocoupler.

Se aplica un nivel de 12 V a los signos ALARM y PUMP mediante un transistor y un resistidor de pull-up.

Se proporciona una interfaz serial para expansions.

El nivel de tensión de estos signos es de 5 V.

---

## Página 470

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Unidad de control digital

Junto con el amplificador operacional dual y varios componentes pasivos, el microcontrolador y la matriz de gate constituyen la unidad de control digital.

La matriz de gate se proporciona como circuito integrado específico para el cliente y comprende las siguientes funciones:

* 8 bytes de memoria RAM
 + Esta memoria RAM se proporciona como expansión de la memoria RAM del microcontrolador.
* Controlador de display 4 dígitos
 + Se pueden energizar hasta cuatro displays de segmentos en forma de siete con el controlador de display integrado.
 + Tres displays con un catodo común están incorporados en la bomba de heparina.
 + Los catodos de los tres displays se conectan a los conectores columnales S00 a S20 de la matriz de gate; los segmentos se conectan a los conectores respectivos mediante multiplicadores variables. S30 se conecta a los catodos de las dos LEDs de control. Las anodes se aplican a los conectores de segmento SA0 a SF0 mediante multiplicadores variables.
 + El controlador de display utiliza el método de multiplexación para operar los displays.
* Puerto A 8 bits y puerto B 4 bits
 + Los puertos A y B son puertos bidireccionales con registros de dirección de datos integrados.
 + La palanca de codificación hexagonal (selección del tipo de aguja) se conecta a los puertos PA.0 a PA.3; el sensor de posición Hall proporcionado para la reconocimiento de posición final se conecta a port PA.5.
 + El puerto PA.7 emite el señal de inversión desde el paso completo hasta el octavo paso y viceversa al controlador del motor de pasos.
 + El puerto B no se utiliza.
* Encendedor de teclas para 16 teclas
 + A través del encendedor de teclas, se pueden operar las 16 teclas en una matriz 4x4 en operación multiplex.
 + Además de un unidad de desbordamiento de 64 ms, la función de rollover de teclas y la reconocimiento de múltiples teclas, el encendedor de teclas está equipado con una reconocimiento permanente de depresión de tecla.
 + El código de la tecla reconocida se almacena en un registro, lo que causa un interrumpido a ser liberado en el controlador de interrupciones internas.
 + Los conectores X0 a X1 para columnas y los conectores Y0 a Y2 para líneas se utilizan para la bomba de heparina.

*   **Entradas de interrupción externas**
    *   Los conectores EX0 a EX1 se proporcionan como entradas de interrupción externa adicional. La respectiva interrupción se libera por un borde ascendente en los inputs.
    *   Las pulsaciones del sensor óptico se convierten en una señal digital mediante el IC comparador 13 y se conectan a input EX0.
    *   Se aplica una señal reducida a 5 V al input EX1. Esta señal es emitida por el detectores ópticos de la máquina de diálisis hemorrágico. Esta señal es una oscilación cuadrada aproximadamente de 100 Hz con reconocimiento del sensor de aire o fluido claro; con sangre, se aplica un nivel L al signal.
*   **Controlador de interrupciones**
    *   Además de las interrupciones liberadas por el codificador de teclas y las entradas de interrupción externas, se proporciona una 1-MS y una 16-MS interrupción mediante la matriz de gate.
    *   Todas las interrupciones pueden ser individualmente inhibidas o liberadas en un registro de control correspondiente.
    *   Después de una solicitud de interrupción, es necesario determinar la interrupción liberada correspondiente en el respectivo programa leyendo el registro de bandera de interrupción. Para eliminar la respectiva bandera de interrupción, se requiere leer la dirección pertinente (ver hoja de datos de la matriz de gate).

---

## Página 471

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*   Oscilador
    El oscilador requiere un cristal, dos condensadores y un resistente debido a su conexión externa.
    Dado que los relojes internos deben configurarse en la tasa básica de pulso correcto, la frecuencia del cristal debe ser de 4.096 MHz.

*   Reloj de guardacausa
    El salida del array de gate se configura en nivel H por el programa. Cada millisecondo, el circuito integrado de guardacausa establece el nivel de salida en L, lo que libera un interrumpimiento en la entrada INT0 del microcontrolador.
    Durante la operación normal, el microcontrolador ahora realiza una rutina de interrupción, durante la cual el circuito de guardacausa en el array de gate se reseta. Esto causa la salida del reloj de guardacausa a volver a nivel H.
    La base del transistor T2 está conectada al señal de guardacausa mediante un filtro de baja frecuencia. El tiempo constante del filtro se selecciona tal que, durante la operación normal, el interrumpimiento de 1 ms cause que el transistor T1 se vuelva conductivo.

---

## Página 472

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Unidad de monitoreo de velocidad y dirección rotatoria

Después de una rotación de 80 grados, se reconoce un error en la dirección de rotación del eje.

Estos patrones se evalúan por el software, para que se reconozca un paro del eje no más tarde
de 20°, porque se deben alcanzar los niveles L/H o H/L respectivamente después del
correspondiente período de tiempo, si el eje está rotando.

En la dirección opuesta a la rotación, el patrón es el siguiente:

La división del disco en dos secciones conduce al siguiente patrón relacionado con la velocidad:

El disco slotted se divide en tres secciones de 120 grados cada una, cada una con la misma
configuración de ventana:
20° de apertura, 20° de unión, 40° de apertura, 40° de unión.

La sensores ópticos convierten este patrón en niveles de voltaje correspondientes.

Un disco slotted se ata al eje del soporte del recipiente para monitorear la velocidad y la
dirección de rotación. Este disco slotted penetra el rango del sensor óptico, donde genera un
patrón específico de luz-oscuro.

20°
40°
60°
80°
100°
120°
140°
160°
180°

20°
40°
60°
80°
100°
120°
140°
160°
180°

8-176

---

## Página 473

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Recursos visuales

```metadata
pagina: 473
imagen: data/images/fresenius_4008_service_manual/P473_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 473 del manual.
```
![imagen general página 473](data/images/fresenius_4008_service_manual/P473_i0.png)

```metadata
pagina: 473
imagen: data/images/fresenius_4008_service_manual/P473_i1.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 473 del manual.
```
![imagen general página 473](data/images/fresenius_4008_service_manual/P473_i1.png)

---

## Página 474

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Recursos visuales

```metadata
pagina: 474
imagen: data/images/fresenius_4008_service_manual/P474_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 474 del manual.
```
![imagen general página 474](data/images/fresenius_4008_service_manual/P474_i0.png)

---

## Página 475

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-178

4008
4/09.03 (TM)

4008
4/09.03 (TM)
8-177

P.C.B. LP 950
Circuit diagram

---

## Página 476

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*P.C.B. LP 644-4 Display board (HEP)*

*Descripción*

*Información general*

La P.C.B. LP 644-4 comprende los elementos para la pantalla y el teclado de operación. Todos los elementos están cubiertos con un sellado hermético.

*Pantalla*

Se proporciona toda la información requerida al usuario mediante tres pantallas de segmento siete y dos LEDs.

*Teclado*

El teclado consta de seis contactos individuales, que se soldan directamente en la placa de circuito impresa. Estos contactos forman una matriz de 2x3 y están directamente conectados y evaluados por el array de puertas.

---

## Página 477

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8.20.2
Circuit diagram and component layout diagram
P.C.B. LP 644-4 Display board (HEP)
P.C.B. LP 644-4
Component layout diagram

8-180

4008
4/09.03 (TM)

### Recursos visuales

```metadata
pagina: 477
imagen: data/images/fresenius_4008_service_manual/P477_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: 8.20.2
Circuit diagram and component layout diagram
P.C.B. LP 644-4 Display board (HEP)
P.C.B. LP 644-4
Component layout diagram | 8-180
Fresenius Medical Care
4008
4/09.03 (TM). Página 477 del manual.
```
![circuito página 477](data/images/fresenius_4008_service_manual/P477_i0.png)

---

## Página 478

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

P.C.B. LP 644-4
Circuit diagram

4008
4/09.03 (TM)
8-181

### Recursos visuales

```metadata
pagina: 478
imagen: data/images/fresenius_4008_service_manual/P478_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: P.C.B. LP 644-4
Circuit diagram | Fresenius Medical Care
4008
4/09.03 (TM)
8-181. Página 478 del manual.
```
![circuito página 478](data/images/fresenius_4008_service_manual/P478_i0.png)

---

## Página 479

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-182

4008
4/09.03 (TM)

---

## Página 480

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*   **P.C.B. LP 645** *Sensor de posición de membrana bomba*
*   **8.21.1 Descripción**
*   **●Información general**
*   La P.C.B. LP 645 comprende el circuito para la reconocimiento del punto final de la membrana bomba.
*   **●Descripción**
*   Los IC 1 y IC 2 se proporcionan como dos sensores ópticos. Están configurados de tal manera que sus salidas están vinculadas a una operación lógica AND. Su salida conjunta es X5.
*   X5 cambia a nivel L cuando la membrana de la bomba está ubicada en el punto muerto del frente (punto inicial).

---

## Página 481

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8.21.2
Circuit diagram and component layout diagram
P.C.B. LP 645 Position sensor membrane pump
P.C.B. LP 645
Component layout diagram

8-184

4008
4/09.03 (TM)

### Recursos visuales

```metadata
pagina: 481
imagen: data/images/fresenius_4008_service_manual/P481_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: 8.21.2
Circuit diagram and component layout diagram
P.C.B. LP 645 Position sensor membrane pump
P.C.B. LP 645
Component layout diagram | 8-184
Fresenius Medical Care
4008
4/09.03 (TM). Página 481 del manual.
```
![circuito página 481](data/images/fresenius_4008_service_manual/P481_i0.png)

---

## Página 482

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

P.C.B. LP 645
Circuit diagram

4008
4/09.03 (TM)
8-185

### Recursos visuales

```metadata
pagina: 482
imagen: data/images/fresenius_4008_service_manual/P482_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: P.C.B. LP 645
Circuit diagram | Fresenius Medical Care
4008
4/09.03 (TM)
8-185. Página 482 del manual.
```
![circuito página 482](data/images/fresenius_4008_service_manual/P482_i0.png)

---

## Página 483

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-186

4008
4/09.03 (TM)

---

## Página 484

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

### 8.22
#### P.C.B. LP 647 Power logic A (4008 B/S)

#### 8.22.1
##### Descripción

●Notas generales

Para ahorrar espacio, el lógica de potencia se ha dividido en 3 componentes en la 4008 B/S:
–
P.C.B. LP 647 Power logic A
–
P.C.B. LP 743 Power control 2
–
P.C.B. LP 744 Power control 1

●Generación de tensión de descanso

A través del transformador TR2, la rectificadora GL1 y los condensadores de filtrado C1, C3, C4, se proporciona una tensión DC no estabilizada de aproximadamente 15 V al entrada del regulador lineal (1/T1). Las conexiones circulares están suministradas por la salida de tensión estabilizada de 12 V a través del diodo D3. Para que el lógica de encendido pueda ser suministrada en caso de falla de energía, se genera una tensión de aproximadamente 10 V desde la tensión de la batería mediante el regulador IC13 y ORed a la salida de T1 a través del diodo D2.

#### 8.22.2
##### Lógica de encendido

Cuando se presiona el botón ON/OFF en la panel frontal de la máquina, se aplica un nivel bajo a IC4, pin 1, a través de X647A, pin 7. A través de las conexiones interconectadas de IC4 y IC5, esto causa una transición ascendente en IC8, pin 3. La salida del FF (IC8, pin 1) se convierte en alta, y el relé de potencia RL3 se activa a través de T8. Al mismo tiempo, la bimbral relé RL4 se enciende a través de la diferenciadora C28, R3 y el transistor T10. Entre otros, esto causa que los contactos RL4, pin 4 y pin 5 se cierran, lo que proporciona una tensión de aproximadamente 10 V en X647A, pin 16, a través del regulador lineal consistente en T6, R55 y ZD1, para la generación del alarmador de falla de energía audible.

*Apagar el sistema: Se aplica una alta pendiente en IC8, pin 11, a través de DI10. Esta pendiente se utiliza para almacenar el nivel en la entrada D (IC8, pin 9) (nivel alto con el sistema encendido). Al mismo tiempo, un elemento de función de tiempo comienza a correr para el retraso de apagado (R54, C27). Después de aproximadamente 1 segundo, IC4, pin 6, se convierte en bajo y IC6, pin 3, se suministra con nivel alto. Este nivel puede ser leído por los CPUs a través de X647A, pin 22, y se proporciona como detección de apagado. Después de otro aproximadamente 150 ms, el segundo elemento de función de tiempo (R41, C26) ha expirado también, y el sistema se apaga a través de IC8, pin 4. Al mismo tiempo, se utilizan la diferenciadora C29 y R2 y el transistor T11 para activar el interruptor bistable RL4, para que se suprima el alarma de falla de energía auditiva (contacto 4/5 RL4).*

---

## Página 485

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Detección de falla de potencia y conexión de batería

Para detectar una caída de potencia, se monitorea la tensión secundaria del transformador de reserva.
La tensión DC pulsante se suministra a la IC4 Schmitt, pin 9, mediante los diodos DI3, DI4 y el divisor de voltaje R6, R7.
El señal rectangular (100 Hz) generado en el salido (8/IC4) se aplica al entrada de reset de la unidad de contador 4040 (IC9, pin 11)
mediante IC6, pin 4. El ancho de pulso del señal rectangular ha sido diseñado para que solo se produzcan
pulses bajos cortas (aproximadamente 3 ms) en IC9, pin 11, es decir, la unidad de contador IC9 está inhibida la mayor parte
del tiempo.

Un señal rectangular de 5 V con una frecuencia de 2 kHz se aplica a pin 23 del conectador X647A.
Después de convertir el nivel a 12 V (R62, R13, R63), esta señal se suministra al entrada de pulso reloj
de la unidad de contador (IC9, pin 10) mediante varias puertas intermedias. La unidad de contador es incrementada
en la fase baja del señal de reset (IC9 pin 9). Si esta fase baja dura indebidamente, causada por una disminución
del voltaje de suministro o una caída de potencia, el módulo de contador en IC9, pin 3, pasa al nivel alto después
de 8 ms. A través de IC6, pin 6, se inhibe el señal de reset para IC9, se desconecta el pulso reloj del contador mediante
IC6, pin 12 y se almacena el estado. El nivel alto ahora aplicado a X647A, pin 6, indica una caída de potencia
a los CPUs. A través de IC7, pin 8, la señal de salida del módulo de contador (IC9, pin 3) se suministra a la puerta
IC7, pin 12. Allí, la señal se enlaza con el señal de vigilancia del CPU1 para que se transfiera un nivel alto
con un watchdog intacto. T9 entonces suministra corriente al núcleo del interruptor RL5 y se cierra el contacto
7/8 RL5. Los módulos de inserción (EM 24 V; X647A, pins 29, 39, 31) y los reguladores de voltaje para 5 V y
12 V (UR 26 V; X647C A28) se suministran con la tensión de batería a través de los diodos D4 y D6.

*El nivel alto en IC9, pin 3, se alcanza tan pronto como se logra el nivel alto en este componente.*
*Se aplica el señal rectangular obtenido de la tensión de descanso (ver arriba) al entrada del pulso relojero del contador (IC9, pin 9).*
*Una vez que el poder vuelve a funcionar, esta señal rectangular suministra al contador con pulso relojero y el contador continúa decrementando.*
*Se debe a la frecuencia de bajo contraste (100 Hz en lugar de 2 kHz), se tarda ahora en 160 ms hasta que IC9, pin 3, se convierte en bajo nuevamente y la batería se desconecta del circuito.*
*Este retraso en el apagado y la conexión rápida (8 ms) están diseñados para asegurar una transición suave de la operación normal a la operación de falla al poder y viceversa.*
*La situación inicial (pulso relojero de 2 kHz en IC9, pin 3 y señal rectangular de 100 Hz en IC9, pin 11) se restaura mediante el nivel bajo en 3/IC9.*

*Prueba de batería*

*Se carga brevemente la batería durante la prueba T1 y se lee la tensión de la batería resultante, para obtener una declaración sobre el estado de la batería.*
*Al aplicar un nivel alto en pin 10 de X647A, se genera un pulso de aproximadamente 100 ms de longitud a través de la diferenciadora C39, R24 y las dos puertas (IC4, pin 13; IC7, pins 1 y 2).*
*Este pulso sirve como señal de activación para el transistor T4.*
*El resistente R39 carga luego la batería con una corriente de aproximadamente 3 A.*

*Circuito de carga de baterías*

*Se garantiza la operación de emergencia del sistema mediante tres baterías en serie, cada una de 6 V.*
*Un módulo incorporado de tipo UC2906 (IC10) se utiliza para cargar las baterías.*
*La tensión de suministro conectada (24V SW) sirve como la tensión de suministro para el procedimiento de carga, que se realiza en diferentes etapas.*

*Hasta una tensión de batería de 15 V, la corriente de carga mínima es de 14 mA (en este nivel de carga, la corriente de carga disminuye con la tensión de la batería aumentando).*

---

## Página 486

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

* Después de alcanzarse una tensión de 15 V, el sistema pasa a cargar con una corriente constante. En este caso, la corriente de carga es aproximadamente 240 mA. Este nivel se mantiene tanto tiempo como sea necesario para que la tensión de la batería aumente hasta 22,4 V.

* Subsecuentemente, la corriente de carga comienza a disminuir. A medida que cae la corriente por debajo de 14 mA, IC10 pasa al estado flotante y mantiene la tensión de la batería aproximadamente a 21 V.

* Si la tensión de la batería se reduce debido a consumo de energía, el procedimiento anterior se reanuda.

* Control y monitoreo del relé calefactor

El relé calefactor está controlado por CPU 2. El relé RL2 se activa con un nivel L en X647A, pin 17.

Por razones de seguridad, la suministro de voltaje para el relé ha sido recirculado a través del cable sensor (HEAT_REL_24V), lo que hace imposible operar el relé calefactor con el cable sensor desenchufado.

La tensión aplicada sobre el núcleo del relé calefactor se monitorea por comparador IC 1, pins 2 y 3. Los resistores R64 a R67 están dispuestos de tal manera que la condición del relé se reconoce como cortado solo con una tensión inferior a 3 V aplicada sobre RL2. El señal de salida del comparador puede ser leído por CPU 2 a través de X647A, pin 12. Además, este señal también actúa sobre el control del calentamiento.

* Control del calentamiento

El sensor de temperatura se aplica a X647A, pin 2. Junto con R33 y R10, constituye un divisor de voltaje. La especificación de control de temperatura está superpuesta sobre este divisor de voltaje a través de X647A, pin 18, y resistores R32 y R34.

* El voltaje resultante se dirige al amplificador operacional IC 2, pin 6 (LM358), que se conecta como regulador PID.
* El regulador es compensado mediante una tensión de voltaje, que se aplica a X647A, pin 24, y se convierte en el rango requerido de voltaje mediante IC 1, pin 6. Esta tensión de voltaje no puede ser influenciada por medios hardware (compensación por software!). El voltaje de salida del regulador PID se superpone sobre una señal delta generada por IC 3 y se entrega al comparador IC 2, pin 3. Este comparador activa las etapas transistóricas T2 y T12. La tensión de nivel aplicada a IC 11, pin 2, causa que el coupler triácano IL410 encienda su triaca interno, lo que entrega la tensión de activación del triaca externo (1, 2, 3 X744D) a través de R51. El triaca externo acepta la corriente de carga del cable calefactor. El triaca se enciende solo con cada corte a cero de la tensión de suministro de 220 V. Para este fin, se integra una reconocimiento de cero voltaje en el coupler IC 11. Como resultado, se evitan las perturbaciones causadas por la acumulación rápida de corriente bajo carga en caso de control de fase. El control del calefactor puede ser inhibido mediante un nivel H en X647A, pin 19. Como ya se mencionó anteriormente, el unidad de monitoreo del interruptor de calefactor también actúa sobre el control. A través de los diodos D9 y D10 así como del elemento RC R72, R71, C42, el IC 1, pin 1, si está desactivado (IC 1, pin 1, en nivel H), causa que el control del calefactor sea inhibido. El control del calefactor se libera solo después de que el interruptor de calefactor (IC 1, pin 1) haya sido activado y C42 haya sido descargada a través de R71. Este medida tiene como objetivo proteger el coupler triácano IC 11 y tratar suavemente los contactos del interruptor de calefactor. Para el enjuague caliente, un nivel H en X647A, pin 20, causa que R34 y R10 se conecten en paralelo, lo que da como resultado una temperatura valorada aproximadamente de 84 °C.

---

## Página 487

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8.22.2
Circuit diagram and component layout diagram
P.C.B. LP 647 Power logic A
P.C.B. LP 647
Component layout diagram

8-190

4008
4/09.03 (TM)

### Recursos visuales

```metadata
pagina: 487
imagen: data/images/fresenius_4008_service_manual/P487_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: 8.22.2
Circuit diagram and component layout diagram
P.C.B. LP 647 Power logic A
P.C.B. LP 647
Component layout diagram | 8-190
Fresenius Medical Care
4008
4/09.03 (TM). Página 487 del manual.
```
![circuito página 487](data/images/fresenius_4008_service_manual/P487_i0.png)

---

## Página 488

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

P.C.B. LP 647
Circuit diagram 1/2

4008
4/09.03 (TM)
8-191

### Recursos visuales

```metadata
pagina: 488
imagen: data/images/fresenius_4008_service_manual/P488_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: P.C.B. LP 647
Circuit diagram 1/2 | Fresenius Medical Care
4008
4/09.03 (TM)
8-191. Página 488 del manual.
```
![circuito página 488](data/images/fresenius_4008_service_manual/P488_i0.png)

---

## Página 489

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-192

4008
4/09.03 (TM)

---

## Página 490

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Recursos visuales

```metadata
pagina: 490
imagen: data/images/fresenius_4008_service_manual/P490_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 490 del manual.
```
![imagen general página 490](data/images/fresenius_4008_service_manual/P490_i0.png)

---

## Página 491

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-194

4008
4/09.03 (TM)

4008
4/09.03 (TM)
8-193

P.C.B. LP 647
Circuit diagram 2/2

---

## Página 492

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*Display board de PCB LP 649-2 (4008 B/S)*
 
*Descripción*
 
Máquina de diálisis hemodialítica 4008 B/S monitor
 
●Decodificador de dirección del PCB (diagrama de circuito 1/7)
 
IC 1 y IC 2 se proporcionan como decodificadores de direcciones 4-in-16 bits. Las selecciones de 22 chips se generan mediante direcciones X635/12 – 15 para IC 1 y X635/16 invertida para IC 2. Las selecciones de 22 chips se generan solo si, a través de IC 9, la dirección X635/24 (escribir) o X635/25 (leer) está en nivel L. IC 71 se utiliza como conductor de datos y se invierte su dirección mediante WR y RD.
 
●Matriz de teclado (diagrama de circuito 5/7)
 
Pin 1 y Pin 2 del conectador X2 están directamente conectados a los circuitos en la unidad de suministro de energía. Estos circuitos se utilizan para encender y apagar la máquina. A través de IC 54, las teclas restantes del teclado sensible se conectan a una matriz en el encoder de teclado IC 53 y a una línea de datos adicional DB4. Después de que el CPU ha recibido la interrupción, el código de teclado se lee mediante CS20 a través de un buffer IC 73.
 
●Control de brillo (diagrama de circuito 1+2/7)
 
Los pulsos de reloj necesarios para los gráficos de barras se proporcionan por IC 74 y el siguiente lógica de puertas. Superpuestos con una frecuencia más alta y un ratio marcado-espacio variable, estos pulsos de reloj se utilizan para modulación del brillo. Para este fin, se proporciona un registro de desplazamiento IC 6. IC 6 se carga en paralelo con el ratio marcado-espacio deseado mediante una palabra de datos desde DB0 a DB7 (CS21) y gira ciclicamente debido a un generador de reloj IC 7/11, 12, 13 y IC 7/8, 9, 10.
 
●Indicadores LED del estado (diagrama de circuito 6/7)
 
Todos los indicadores de estado así como el indicador de condición se activan mediante IC 21 y IC 25 (CS16, CS17).
Ambos módulos están:
–
conectados al control de brillo por R1,
–
no conectados al control de brillo por R2 (máximo brillo).
El LED I/O (encendido/apagado) se conecta directamente a la red de suministro de 5 V.
 
●Indicadores LED de alarma (diagrama de circuito 7/7)
 
Todos los indicadores de alarma se activan mediante IC 23 y CS18. El clic de tecla se controla mediante salida 19 de IC 23 a través de IC 46/5.14.

---

## Página 493

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Display de texto (diagrama de circuito 1/7)

El display de texto es un módulo de display inteligente con 20 caracteres. Está equipado con su propio procesador. Los textos se cargan mediante caracteres ASCII a través del bus de datos CS22. A través del bus CS20 y con la ayuda de IC 73 y el bus de datos, el CPU puede leer si el display de texto está listo para recibir nuevos datos.

●Displays UF (diagrama de circuito 2/7)

Los IC 3 y 4 son los drivers de displays de UF de 8 dígitos con segmentos de 7. El IC 3 opera los displays de UF Volumen y UF Tasa. El IC 4 opera los displays de UF Meta y UF Tiempo Restante. Estos drivers de display se cargan en serie con paquetes de 16 bits a cada borde del reloj. Esta información se almacena en las registradoras de dígitos mediante señales de carga IC 5/16 e IC 5/18. Incluye esta información el control de brillo.

●Displays de gráficos de barras para presión arterial y venosa (diagrama de circuito 3/7)

Los IC 19, 16 y 22 se proporcionan como memorias de datos para el display de gráfico de barras de presión arterial, cuyo LED de 30 se organiza en una matriz de 5x6. Las 5 líneas se energizan directamente mediante la secuencia de emisión IC 30 a través de los buses de datos DB0 a DB4 y las 6 columnas mediante el decodificador de 8 a 3 IC 28 a través de los buses de datos DB5 a DB7. El valor actual (CS1) se almacena en IC 19; la límite superior (CS2) en IC 16; y la límite inferior (CS3) en IC 22. La respectivamente aplicable LED se energiza mediante las entradas de reloj CL1, CL2 e CL3. Las pulsuaciones del reloj CL1 tienen una duración más larga que las de CL2 e CL3. Por lo tanto, el valor actual se representa más brillante que los límites. IC 18 (CS4), IC 15 (CS5) y IC 20 (CS6) se proporcionan como memorias de datos para el display de gráfico de barras de presión venosa. El método de trabajo de este display es idéntico al del display de gráfico de barras de presión arterial.

●Displays de gráficos de barras para TMP y conductividad (diagrama de circuito 4/7)

IC 59 (CS7), IC 55 (CS8) e IC 57 (CS9) se proporcionan como memorias de datos para el display de gráfico de barras de TMP.
IC 58 (CS10), IC 60 (CS11) e IC 56 (CS12) se proporcionan como memorias de datos para el display de gráficos de barras de CD. El método de trabajo de ambos displays es idéntico al del display de gráfico de barras de presión arterial.

8-196

4008
4/09.03 (TM)

---

## Página 494

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

Fig.: Block diagram P.C.B. LP 649-2 Display board

Key matrix (Plug X2)

Key interrupt

CS
WR
RD
A0
A1
A2
A3
A4

Data bus D0 – D7

Chip-Select
Decoding

8-198

4008
4/09.03 (TM)

4008
4/09.03 (TM)
8-197

CS 16, 17

CS 1 – 12

CS 23

CS 22

CS 21

CS 20

CS 18

Cycle

Duty

Status LED's
Traffic Light

Bargraph
Art
Ven
TMP
Conductivity

Brightness
Control

UF Goal
UF Time
UF Rate
UF Volume

Alarm LED
Key click

Keyboard
Encoding

Alpha
Display

8.23.2
Circuit diagram and component layout diagram
P.C.B. LP 649-2 Display-Board
P.C.B. LP 649-2
Component layout diagram

### Tabla detectada 1
```metadata
pagina: 494
tipo_recurso: tabla
perfil_acceso: ambos
contexto: tabla detectada por PyMuPDF. Tabla/listado técnico u operativo extraído de la página 494 del manual Fresenius 4008.
```
| CS 1 – 12
Bargraph
Duty Art
Ven
Cycle TMP
Conductivity
CS 16, 17
Status LED's
Traffic Light
CS
WR
RD CS 18
A0 Chip-Select Alarm LED
A1 Decoding Key click
A2
A3
A4
CS 20
Key interrupt Keyboard
Encoding
Key matrix (Plug X2)
CS 21
Brightness
Control
CS 22
Alpha
Display
CS 23
UF Goal
UF Time
UF Rate
Data bus D0 – D7 UF Volume | | | | | | Bargraph
Art
Ven
TMP
Conductivity |
| --- | --- | --- | --- | --- | --- | --- |
| Key matrix (Plug X2) | | | | | | |
| Data bus D0 – D7 | | | | | | |
| | | | | | | UF Goal
UF Time
UF Rate
UF Volume |

```metadata
pagina: 494
imagen: data/images/fresenius_4008_service_manual/P494_i0.png
tipo_imagen: tabla
contexto: La imagen muestra una tabla, checklist, listado técnico, códigos de error, parámetros o valores del equipo Fresenius 4008. Contexto cercano: Fig.: Block diagram P.C.B. LP 649-2 Display board

Key matrix (Plug X2)

Key interrupt

CS
WR
RD
A0
A1
A2
A3
A4

Data bus D0 – D7

Chip-Select
Decoding

8-198

4008
4/09.03 (TM)

4008
4/09.03 (TM)
8-197

CS 16, 17

CS 1 – 12

CS 23

CS 22

CS 21

CS 20

CS 18. Página 494 del manual.
```
![tabla página 494](data/images/fresenius_4008_service_manual/P494_i0.png)

---

## Página 495

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Recursos visuales

```metadata
pagina: 495
imagen: data/images/fresenius_4008_service_manual/P495_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 495 del manual.
```
![imagen general página 495](data/images/fresenius_4008_service_manual/P495_i0.png)

---

## Página 496

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Recursos visuales

```metadata
pagina: 496
imagen: data/images/fresenius_4008_service_manual/P496_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 496 del manual.
```
![imagen general página 496](data/images/fresenius_4008_service_manual/P496_i0.png)

---

## Página 497

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-200

4008
4/09.03 (TM)

4008
4/09.03 (TM)
8-199

P.C.B. LP 649-2
Circuit diagram 1/7

---

## Página 498

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Recursos visuales

```metadata
pagina: 498
imagen: data/images/fresenius_4008_service_manual/P498_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 498 del manual.
```
![imagen general página 498](data/images/fresenius_4008_service_manual/P498_i0.png)

---

## Página 499

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-202

4008
4/09.03 (TM)

4008
4/09.03 (TM)
8-201

P.C.B. LP 649-2
Circuit diagram 2/7

---

## Página 500

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Recursos visuales

```metadata
pagina: 500
imagen: data/images/fresenius_4008_service_manual/P500_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 500 del manual.
```
![imagen general página 500](data/images/fresenius_4008_service_manual/P500_i0.png)

---

## Página 501

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-204

4008
4/09.03 (TM)

4008
4/09.03 (TM)
8-203

P.C.B. LP 649-2
Circuit diagram 3/7

---

## Página 502

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Recursos visuales

```metadata
pagina: 502
imagen: data/images/fresenius_4008_service_manual/P502_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 502 del manual.
```
![imagen general página 502](data/images/fresenius_4008_service_manual/P502_i0.png)

---

## Página 503

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-206

4008
4/09.03 (TM)

4008
4/09.03 (TM)
8-205

P.C.B. LP 649-2
Circuit diagram 4/7

---

## Página 504

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Recursos visuales

```metadata
pagina: 504
imagen: data/images/fresenius_4008_service_manual/P504_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 504 del manual.
```
![imagen general página 504](data/images/fresenius_4008_service_manual/P504_i0.png)

---

## Página 505

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-208

4008
4/09.03 (TM)

4008
4/09.03 (TM)
8-207

P.C.B. LP 649-2
Circuit diagram 5/7

---

## Página 506

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Recursos visuales

```metadata
pagina: 506
imagen: data/images/fresenius_4008_service_manual/P506_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 506 del manual.
```
![imagen general página 506](data/images/fresenius_4008_service_manual/P506_i0.png)

---

## Página 507

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-210

4008
4/09.03 (TM)

4008
4/09.03 (TM)
8-209

P.C.B. LP 649-2
Circuit diagram 6/7

---

## Página 508

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Recursos visuales

```metadata
pagina: 508
imagen: data/images/fresenius_4008_service_manual/P508_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 508 del manual.
```
![imagen general página 508](data/images/fresenius_4008_service_manual/P508_i0.png)

---

## Página 509

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-212

4008
4/09.03 (TM)

4008
4/09.03 (TM)
8-211

P.C.B. LP 649-2
Circuit diagram 7/7

---

## Página 510

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8.24
P.C.B. LP 742 Interference filter

8.24.1
Description

P.C.B. LP 742 is provided for radio interference protection.

4008
4/09.03 (TM)
8-213

---

## Página 511

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8.24.2
Circuit diagram and component layout diagram
P.C.B. LP 742 Interference filter
P.C.B. LP 742
Component layout diagram

8-214

4008
4/09.03 (TM)

### Recursos visuales

```metadata
pagina: 511
imagen: data/images/fresenius_4008_service_manual/P511_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: 8.24.2
Circuit diagram and component layout diagram
P.C.B. LP 742 Interference filter
P.C.B. LP 742
Component layout diagram | 8-214
Fresenius Medical Care
4008
4/09.03 (TM). Página 511 del manual.
```
![circuito página 511](data/images/fresenius_4008_service_manual/P511_i0.png)

---

## Página 512

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

P.C.B. LP 742
Circuit diagram

4008
4/09.03 (TM)
8-215

### Recursos visuales

```metadata
pagina: 512
imagen: data/images/fresenius_4008_service_manual/P512_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: P.C.B. LP 742
Circuit diagram | Fresenius Medical Care
4008
4/09.03 (TM)
8-215. Página 512 del manual.
```
![circuito página 512](data/images/fresenius_4008_service_manual/P512_i0.png)

---

## Página 513

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-216

4008
4/09.03 (TM)

---

## Página 514

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8.25
P.C.B. LP 743 Power control 2 (4008 B/S)

8.25.1
Description

●General information

The power logic in the 4008 B/S comprises 3 components:
–
P.C.B. LP 647 Power logic A
–
P.C.B. LP 743 Power control 2
–
P.C.B. LP 744 Power control 1

●Function

➜ P.C.B. LP 647 Power logic A description (chapter 8.22.1)

4008
4/09.03 (TM)
8-217

---

## Página 515

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8.25.2
Circuit diagram and component layout diagram
P.C.B. LP 743 Power control 2
P.C.B. LP 743
Component layout diagram

8-218

4008
4/09.03 (TM)

### Recursos visuales

```metadata
pagina: 515
imagen: data/images/fresenius_4008_service_manual/P515_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: 8.25.2
Circuit diagram and component layout diagram
P.C.B. LP 743 Power control 2
P.C.B. LP 743
Component layout diagram | 8-218
Fresenius Medical Care
4008
4/09.03 (TM). Página 515 del manual.
```
![circuito página 515](data/images/fresenius_4008_service_manual/P515_i0.png)

---

## Página 516

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

P.C.B. LP 743
Circuit diagram 1/2

4008
4/09.03 (TM)
8-219

### Recursos visuales

```metadata
pagina: 516
imagen: data/images/fresenius_4008_service_manual/P516_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: P.C.B. LP 743
Circuit diagram 1/2 | Fresenius Medical Care
4008
4/09.03 (TM)
8-219. Página 516 del manual.
```
![circuito página 516](data/images/fresenius_4008_service_manual/P516_i0.png)

---

## Página 517

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-220

4008
4/09.03 (TM)

---

## Página 518

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

P.C.B. LP 743
Circuit diagram 2/2

4008
4/09.03 (TM)
8-221

### Recursos visuales

```metadata
pagina: 518
imagen: data/images/fresenius_4008_service_manual/P518_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: P.C.B. LP 743
Circuit diagram 2/2 | Fresenius Medical Care
4008
4/09.03 (TM)
8-221. Página 518 del manual.
```
![circuito página 518](data/images/fresenius_4008_service_manual/P518_i0.png)

---

## Página 519

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-222

4008
4/09.03 (TM)

---

## Página 520

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8.26
P.C.B. LP 744 Power control 1 (4008 B/S)

8.26.1
Description

●General information

The power logic in the 4008 B/S comprises 3 components:
–
P.C.B. LP 647 Power logic A
–
P.C.B. LP 743 Power control 2
–
P.C.B. LP 744 Power control 1

●Function

➜ P.C.B. LP 647 Power logic A description (chapter 8.22.1)

4008
4/09.03 (TM)
8-223

---

## Página 521

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8.26.2
Circuit diagram and component layout diagram
P.C.B. LP 744 Power control 1
P.C.B. LP 744
Component layout diagram

8-224

4008
4/09.03 (TM)

### Recursos visuales

```metadata
pagina: 521
imagen: data/images/fresenius_4008_service_manual/P521_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: 8.26.2
Circuit diagram and component layout diagram
P.C.B. LP 744 Power control 1
P.C.B. LP 744
Component layout diagram | 8-224
Fresenius Medical Care
4008
4/09.03 (TM). Página 521 del manual.
```
![circuito página 521](data/images/fresenius_4008_service_manual/P521_i0.png)

---

## Página 522

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Recursos visuales

```metadata
pagina: 522
imagen: data/images/fresenius_4008_service_manual/P522_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 522 del manual.
```
![imagen general página 522](data/images/fresenius_4008_service_manual/P522_i0.png)

---

## Página 523

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-226

4008
4/09.03 (TM)

4008
4/09.03 (TM)
8-225

P.C.B. LP 744
Circuit diagram

---

## Página 524

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*Descripción*
 
*Diagrama de circuito y diagrama de disposición de componentes del P.C.B. LP 747 Distribuidor de corriente*

*P.C.B. LP 747 Distributor de corriente*

*Diagrama de disposición de componentes*

*8.27*

*P.C.B. LP 747 Distributor de corriente*

---

## Página 525

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Recursos visuales

```metadata
pagina: 525
imagen: data/images/fresenius_4008_service_manual/P525_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 525 del manual.
```
![imagen general página 525](data/images/fresenius_4008_service_manual/P525_i0.png)

---

## Página 526

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

P.C.B. LP 747
Circuit diagram 1/2

4008
4/09.03 (TM)
8-229

### Recursos visuales

```metadata
pagina: 526
imagen: data/images/fresenius_4008_service_manual/P526_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: P.C.B. LP 747
Circuit diagram 1/2 | Fresenius Medical Care
4008
4/09.03 (TM)
8-229. Página 526 del manual.
```
![circuito página 526](data/images/fresenius_4008_service_manual/P526_i0.png)

---

## Página 527

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-230

4008
4/09.03 (TM)

---

## Página 528

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

P.C.B. LP 747
Circuit diagram 2/2

4008
4/09.03 (TM)
8-231

### Recursos visuales

```metadata
pagina: 528
imagen: data/images/fresenius_4008_service_manual/P528_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: P.C.B. LP 747
Circuit diagram 2/2 | Fresenius Medical Care
4008
4/09.03 (TM)
8-231. Página 528 del manual.
```
![circuito página 528](data/images/fresenius_4008_service_manual/P528_i0.png)

---

## Página 529

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-232

4008
4/09.03 (TM)

---

## Página 530

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*P.C.B. LP 748 Display board (BP)*

*Descripción*

*Información general*

La P.C.B. LP 748 comprende la pantalla y el teclado.

Conexión de placa en P.C.B. LP 748:
–
X189, conexión a P.C.B. LP 624

*Pantalla*

Todas las informaciones requeridas se proporcionan al usuario mediante tres pantallas multiplexadas de siete segmentos y dos LEDs, que están fijados en bases.

*Teclado*

El teclado consta de tres teclas individuales sin iluminación, que están directamente soldadas a la placa de circuito impresa. Si el usuario presiona una tecla, obtiene un reconocimiento mediante un contacto de golpe.

---

## Página 531

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8.28.2
Circuit diagram and component layout diagram
P.C.B. LP 748 Display board (BP)
P.C.B. LP 748
Component layout diagram

8-234

4008
4/09.03 (TM)

### Recursos visuales

```metadata
pagina: 531
imagen: data/images/fresenius_4008_service_manual/P531_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: 8.28.2
Circuit diagram and component layout diagram
P.C.B. LP 748 Display board (BP)
P.C.B. LP 748
Component layout diagram | 8-234
Fresenius Medical Care
4008
4/09.03 (TM). Página 531 del manual.
```
![circuito página 531](data/images/fresenius_4008_service_manual/P531_i0.png)

---

## Página 532

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

P.C.B. LP 748
Circuit diagram

4008
4/09.03 (TM)
8-235

### Recursos visuales

```metadata
pagina: 532
imagen: data/images/fresenius_4008_service_manual/P532_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: P.C.B. LP 748
Circuit diagram | Fresenius Medical Care
4008
4/09.03 (TM)
8-235. Página 532 del manual.
```
![circuito página 532](data/images/fresenius_4008_service_manual/P532_i0.png)

---

## Página 533

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-236

4008
4/09.03 (TM)

---

## Página 534

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

* P.C.B. LP 763 Multi interface board (COMMCO III)
* Descripción
  La placa base LP 763 es una interfaz para la serie 4008. Se proporciona para la comunicación y el intercambio de datos entre el CPU1 con otros componentes dentro o fuera de la máquina.

* Grupos funcionales

La placa base LP 763 consta de seis unidades funcionales:
- Interfaz RS232
- Caja de teclas
- Interfaz CAN
- Interfaz COMMCO-1
- Interfaz BTM
- Matriz de switches DIP (4)

* Descripción de la interfaz RS232

El chip de interfaz SCC2698 (IC1) tiene ocho canales seriales. Para obtener un nivel de transmisión RS232, cada canal se conecta a través de un conversor de nivel RS232 (IC2, IC3). Cada canal se conecta a su propio conector de 10 pinas. Los conectores pueden utilizarse para adaptar nuevos componentes o como conexiones de monitoreo.
Si no se indica lo contrario, los parámetros de transferencia son 9600Bd, 8 bits de datos, 1 bit de parada y sin paridad.
Los canales están ya asignados o reservados:

Conexión
Uso
Característica especial

X2
a
Escala HDF estándar
Tasa de baud 1200 Bd
X3
b
HDF pump estándar
X4
c
Canal de prueba
X5
d
Pompa de heparina
X6
e
Interfaz FINESSE (desconectada)
2400/9600Bd
X7
f
Monitoreo de presión arterial BPM (en 4008H)
X8
g
Monitoreo de volumen sanguíneo BVM (en 4008H)
X9
h
No utilizado

El canal e entre estos canales está diseñado especialmente. Está desconectado y tiene una resistencia eléctrica de 4 kV. La desconexión se garantiza mediante dos conversores de nivel especializados (MAX250, IC8) y MAX251, IC9) junto con los optocouplers (OC1, OC3) y el transformador UT1. El canal e está proporcionado para la conexión de un sistema FINESSE o una estación de trabajo.

---

## Página 535

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Interfaz de keybox (conector X11)

La interfaz de la caja de llaves (interfaz de llave del paciente) instalada en el PCB LP763 se controla mediante los entrantes y salidas digitales del SCC2698 (IC1). Cuando el sistema FINESSE y la caja de llaves están conectados, esta interfaz se utiliza para leer las claves del paciente y transferir los datos a través del canal e al sistema FINESSE.
Los contenidos de la clave se leen mediante un proceso bit-serial en un formato no compatible con RS232. La LED amarilla de la caja de llaves se activa mediante un salida digital en conjunto con el transistor T1.

●Interfaz CAN (conector X12)

El controlador CAN INTEL 82527 (IC5) se utiliza para intercambio de datos con módulos que tienen una conexión CAN. Las conexiones del bus CAN están conectadas a la CAN A del 4008 mediante un conductor (Si9200 o 75LBC031, IC6). Los parámetros de transmisión son 500 kBaud para CAN V2.0b activo-standar. Los niveles cumplen con los requisitos de ISO 11898.

●Interfaz COMMCO-1

Para garantizar la compatibilidad, se no cambiaron las conexiones de ploma en el PCB LP763 para conectar el tablero COMMCO-I.
Asignación de conexiones:

Conn.
Conexión a

X1
X1 en PCB LP 729 (COMMCO-1)
X10
X4 en PCB LP 729 (COMMCO-1)
X14
X1 en PCB LP 751 (desconectado para interfaz FINESSE del COMMCO-1)

●Interfaz BTM (conector X13)

Para permitir la conexión de un módulo BTM en máquinas dializantes con software 4.0 o superior (sin utilizar un tablero COMMCO), se ha integrado una interfaz BTM en el PCB LP 763. Las partes principales de esta interfaz son un PLD programable (lattice ispLSI1016, IC11), varias puertas de conducción (IC10) y un transistor conductor (T2) con circuitos.
La función de la interfaz BTM es garantizar la comunicación bidireccional entre la máquina dialítica y el módulo BTM.

---

## Página 536

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Arreglo de interruptores DIP (S1)

Aunque la certificación del sistema FINESSE aún está pendiente, se decidió integrar la función de descarga (posibilidad de configurar los datos del máquina a través del sistema FINESSE) en el software, pero con la restricción de acceder a esta función mediante un interruptor hasta que se complete la certificación de FINESSE.

Para este propósito se integró un arreglo de 4x interruptores en la placa. El estado de los interruptores puede ser leído a través de pines de entrada digital del chip de interfaz (IC1).

Interruptor
Uso
Función en posición ON
Función en posición OFF

1
Habilitar descarga FINESSE
habilitado
desactivado
2
no utilizado
3
no utilizado
4
no utilizado

---

## Página 537

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8.29.2
Circuit diagram and component layout diagram
P.C.B. LP 763 Multi inferface board (COMMCO III)
P.C.B. LP 763
Component layout diagram

8-240

4008
4/09.03 (TM)

### Recursos visuales

```metadata
pagina: 537
imagen: data/images/fresenius_4008_service_manual/P537_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: 8.29.2
Circuit diagram and component layout diagram
P.C.B. LP 763 Multi inferface board (COMMCO III)
P.C.B. LP 763
Component layout diagram | 8-240
Fresenius Medical Care
4008
4/09.03 (TM). Página 537 del manual.
```
![circuito página 537](data/images/fresenius_4008_service_manual/P537_i0.png)

---

## Página 538

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

P.C.B. LP 763
Circuit diagram 1/2

4008
4/09.03 (TM)
8-241

### Recursos visuales

```metadata
pagina: 538
imagen: data/images/fresenius_4008_service_manual/P538_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: P.C.B. LP 763
Circuit diagram 1/2 | Fresenius Medical Care
4008
4/09.03 (TM)
8-241. Página 538 del manual.
```
![circuito página 538](data/images/fresenius_4008_service_manual/P538_i0.png)

---

## Página 539

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-242

4008
4/09.03 (TM)

---

## Página 540

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

P.C.B. LP 763
Circuit diagram 2/2

4008
4/09.03 (TM)
8-243

### Recursos visuales

```metadata
pagina: 540
imagen: data/images/fresenius_4008_service_manual/P540_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: P.C.B. LP 763
Circuit diagram 2/2 | Fresenius Medical Care
4008
4/09.03 (TM)
8-243. Página 540 del manual.
```
![circuito página 540](data/images/fresenius_4008_service_manual/P540_i0.png)

---

## Página 541

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-244

4008
4/09.03 (TM)

---

## Página 542

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*P.C.B. LP 922 Display board (4008 S)*
 
*Descripción*
 
●Decodificador de dirección (diagrama de circuito 1/6)

IC 1 y IC 2 se proporcionan como decodificadores de dirección 4-in-16 bits. Las selecciones de chip se generan mediante direcciones A0 a A3 y A4 para IC 1, así como A4 invertida para IC 2. Las selecciones de chip se generan solo si, a través de IC 25, X1/24 (escribir) o X1/25 (leer) está en nivel L. IC 20 se utiliza como conductor de bus de datos y se invierte en su dirección mediante WR y RD.

●Matriz de teclado (diagrama de circuito 1/6)*

Pinos N1 y GND del conector X2 están directamente conectados a los circuitos en la unidad de suministro de energía. Estos circuitos se utilizan para encender y apagar la máquina. A través de IC 33, las teclas restantes del teclado sensible son conectadas a una matriz en el encoder de teclado IC 27 y una línea de datos adicional DB4. Después de que el CPU ha recibido la interrupción, el código de teclado se lee mediante CS20 a través de un buffer IC 36.

---

## Página 543

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Control de brillo (diagrama de circuito 1/6)

Los pulsos horarios necesarios para los gráficos de barras se proporcionan por el IC 74 y la lógica de puertas.

Se superponen con una frecuencia más alta y un marcador-espacio variable, estos pulsos horarios se utilizan para modulación del brillo. Para este fin, se proporciona un registrador de shift IC 6. IC 6 se carga en paralelo con el marcador-espacio deseado mediante una palabra de datos desde DB0 hasta DB7 (CS21).

●Indicadores de estado LED (diagrama de circuito 4/6)

Todos los indicadores de estado, así como la señal de condición, se activan mediante IC 6 (CS16, CS17).

Ambas unidades están:
–
conectadas al control de brillo por R9,
–
no conectadas al control de brillo por R8 (maximo brillo).
La LED de entrada/salida (apagado/en marcha) se conecta directamente a la red de suministro de 5 V.

●Indicadores de alerta LED (diagrama de circuito 5/6)

Todos los indicadores de alerta se activan mediante IC 12 y CS18. El clic del botón es controlado por salida 19 de IC 12 a través de IC 32/5.6.

---

## Página 544

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Gráficos de barras para presión arterial y venosa (diagrama de circuito 2/6)

IC 3 y IC 4 se proporcionan como memorias de datos para el gráfico de barras de presión arterial, cuyo 30 LEDs están organizados en una matriz de 5x6. Las 5 líneas se energizan directamente mediante la secuencia de emisores IC 13 mediante los buses de datos DB0 a DB4 y las 6 columnas mediante el decodificador de 8 en 3 IC 14 mediante los buses de datos DB5 a DB7. El valor actual (CS1) y el límite superior (CS2) se almacenan por IC 3 y el límite inferior (CS3) se almacena por IC 4. El respectivo LED se energiza mediante los entradas de reloj CL1, CL2 y CL3. Los pulsos de reloj de CL1 tienen una duración más larga que los de CL2 y CL3. Por lo tanto, el valor actual se representa más brillantemente que los límites.

●Gráficos de barras para TMP y conductividad (diagrama de circuito 3/6)

IC 17 (CS7) y IC 21 (CS8, CS9) se proporcionan como memorias de datos para el gráfico de barras de TMP. IC 4 (CS10) y IC 5 (CS12) se proporcionan como memorias de datos para el gráfico de barras de CD. El método de funcionamiento de ambos displays es identico al del gráfico de barras de presión arterial.

---

## Página 545

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8.30.2
Circuit diagram and component layout diagram
P.C.B. LP 922 Display board
P.C.B. LP 922
Component layout diagram

8-248

4008
4/09.03 (TM)

### Recursos visuales

```metadata
pagina: 545
imagen: data/images/fresenius_4008_service_manual/P545_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: 8.30.2
Circuit diagram and component layout diagram
P.C.B. LP 922 Display board
P.C.B. LP 922
Component layout diagram | 8-248
Fresenius Medical Care
4008
4/09.03 (TM). Página 545 del manual.
```
![circuito página 545](data/images/fresenius_4008_service_manual/P545_i0.png)

---

## Página 546

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Recursos visuales

```metadata
pagina: 546
imagen: data/images/fresenius_4008_service_manual/P546_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 546 del manual.
```
![imagen general página 546](data/images/fresenius_4008_service_manual/P546_i0.png)

---

## Página 547

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-250

4008
4/09.03 (TM)

4008
4/09.03 (TM)
8-249

P.C.B. LP 922
Circuit diagram 1/6

---

## Página 548

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Recursos visuales

```metadata
pagina: 548
imagen: data/images/fresenius_4008_service_manual/P548_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 548 del manual.
```
![imagen general página 548](data/images/fresenius_4008_service_manual/P548_i0.png)

---

## Página 549

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-252

4008
4/09.03 (TM)

4008
4/09.03 (TM)
8-251

P.C.B. LP 922
Circuit diagram 2/6

---

## Página 550

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Recursos visuales

```metadata
pagina: 550
imagen: data/images/fresenius_4008_service_manual/P550_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 550 del manual.
```
![imagen general página 550](data/images/fresenius_4008_service_manual/P550_i0.png)

---

## Página 551

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-254

4008
4/09.03 (TM)

4008
4/09.03 (TM)
8-253

P.C.B. LP 922
Circuit diagram 3/6

---

## Página 552

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Recursos visuales

```metadata
pagina: 552
imagen: data/images/fresenius_4008_service_manual/P552_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 552 del manual.
```
![imagen general página 552](data/images/fresenius_4008_service_manual/P552_i0.png)

---

## Página 553

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-256

4008
4/09.03 (TM)

4008
4/09.03 (TM)
8-255

P.C.B. LP 922
Circuit diagram 4/6

---

## Página 554

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Recursos visuales

```metadata
pagina: 554
imagen: data/images/fresenius_4008_service_manual/P554_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 554 del manual.
```
![imagen general página 554](data/images/fresenius_4008_service_manual/P554_i0.png)

---

## Página 555

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-258

4008
4/09.03 (TM)

4008
4/09.03 (TM)
8-257

P.C.B. LP 922
Circuit diagram 5/6

---

## Página 556

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

P.C.B. LP 922
Circuit diagram 6/6

4008
4/09.03 (TM)
8-259

### Recursos visuales

```metadata
pagina: 556
imagen: data/images/fresenius_4008_service_manual/P556_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: P.C.B. LP 922
Circuit diagram 6/6 | Fresenius Medical Care
4008
4/09.03 (TM)
8-259. Página 556 del manual.
```
![circuito página 556](data/images/fresenius_4008_service_manual/P556_i0.png)

---

## Página 557

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-260

4008
4/09.03 (TM)

---

## Página 558

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8.31
P.C.B. LP 923 Traffic light (4008 H/S)

8.31.1
Description

P.C.B. LP 923 indicates the machine status:
–
green status indicator (operation)
–
yellow status indicator (warning/info)
–
red status indicator (alarm)

4008
4/09.03 (TM)
8-261

---

## Página 559

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8.31.2
Circuit diagram and component layout diagram
P.C.B. LP 923 Traffic light
P.C.B. LP 923
Component layout diagram

8-262

4008
4/09.03 (TM)

### Recursos visuales

```metadata
pagina: 559
imagen: data/images/fresenius_4008_service_manual/P559_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: 8.31.2
Circuit diagram and component layout diagram
P.C.B. LP 923 Traffic light
P.C.B. LP 923
Component layout diagram | 8-262
Fresenius Medical Care
4008
4/09.03 (TM). Página 559 del manual.
```
![circuito página 559](data/images/fresenius_4008_service_manual/P559_i0.png)

---

## Página 560

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

P.C.B. LP 923
Circuit diagram

4008
4/09.03 (TM)
8-263

### Recursos visuales

```metadata
pagina: 560
imagen: data/images/fresenius_4008_service_manual/P560_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: P.C.B. LP 923
Circuit diagram | Fresenius Medical Care
4008
4/09.03 (TM)
8-263. Página 560 del manual.
```
![circuito página 560](data/images/fresenius_4008_service_manual/P560_i0.png)

---

## Página 561

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-264

4008
4/09.03 (TM)

---

## Página 562

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

*Display board de PCB LP 924 (4008 H)*
 
*Descripción*
 
Máquina de diálisis hemodialítica 4008 H - monitor
 
●Decodificador de dirección (diagrama de circuito 1/6)
 
IC 1 y IC 2 se proporcionan como decodificadores de direcciones 4-in-16 bits. Los 22 selecciones de chip se generan mediante direcciones A0 a A3 y A4 para IC 1, así como A4 invertida para IC 2. Las 22 selecciones de chip se generan solo si, a través de IC 3, X1/24 (escribir) o X1/25 (leer) está en nivel L. IC 7 se utiliza como conductor de bus de datos y se invierte su dirección mediante WR y RD.
 
●Matriz de teclado (diagrama de circuito 1/6)
 
Pinos N1 y GND del conector X3 están directamente conectados a los circuitos en la unidad de suministro de energía. Estos circuitos se utilizan para encender y apagar la máquina. A través de IC 14, las teclas restantes del teclado sensible se conectan a una matriz en el encoder de teclado IC 12 y una línea de datos adicional DB4. Después de que el CPU ha recibido la interrupción, el código de teclado se lee mediante CS20 a través de un buffer IC 13.
 
●Control de brillo (diagrama de circuito 1+2/6)
 
Los pulsos de reloj necesarios para los gráficos de barras son proporcionados por IC 10 y el siguiente lógica de puertas. Estos pulsos se superponen con una frecuencia más alta y un ratio marcado-espacio variable, lo que se utiliza para modulación del brillo. Para este fin, se proporciona un registro de desplazamiento IC 6. IC 6 se carga en paralelo con el ratio marcado-espacio deseado mediante una palabra de datos desde DB0 a DB7 (CS21) y se gira ciclicamente debido al generador de reloj IC 5/4,5,6 e IC 5/8,9,10.

---

## Página 563

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Indicadores de estado LED (diagrama de circuito 4/6)

Todos los indicadores de estado y el indicador de condición se activan mediante IC 35 y IC 38 (CS16, CS17).
Ambos módulos están conectados a la control de brillo por R42:
–
No están conectados a la control de brillo por R43 (maximo brillo).
El LED de I/O (encendido/apagado) está directamente conectado a la red de suministro de 5 V.

●Indicadores de alarma LED (diagrama de circuito 5/6)

Todos los indicadores de alarma se activan mediante IC 39 y CS18. El clic del botón es controlado por salida 19 de IC 39 a través de IC 40/5.14.

●Gráficos de barras para presión arterial y venosa (diagrama de circuito 2/6)

IC 15, IC 16 y IC 17 se proporcionan como memoria de datos para el gráfico de barras de presión arterial, cuyo
30 LEDs están organizados en una matriz 5x6. Las 5 líneas están directamente activadas mediante la secuencia emisora IC 21
a través de los buses de datos DB0 a DB4 y las 6 columnas mediante el decoder 8-out-of-3 IC 31 a través de los
buses de datos DB5 a DB7. La valeur actual (CS1) se almacena por IC 15; la límite superior (CS2) se almacena por IC 16;
y la límite inferior (CS3) se almacena por IC 17. El LED respectivo se activa mediante los entradas de reloj CL1, CL2
y CL3. Las pulsuaciones del reloj CL1 tienen una duración más larga que las de CL2 y CL3. Por lo tanto, la valeur actual
se representa más brillante que las límites.
IC 18 (CS4), IC 19 (CS5) y IC 20 (CS6) se proporcionan como memoria de datos para el gráfico de barras
de presión venosa. El método de trabajo de este display es idéntico al del gráfico de barras de presión arterial.

---

## Página 564

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Gráficos de barras para TMP y conductividad (diagrama de circuito 3/6)

Se proporcionan como memoria de datos los IC 25 (CS7), IC 26 (CS8) y IC 27 (CS9) para el gráfico de barras de TMP
displays.
Se proporcionan como memoria de datos los IC 28 (CS10), IC 24 (CS11) y IC 30 (CS12) para el gráfico de barras de CD
displays.
El método de funcionamiento de ambos displays es idéntico al de los gráficos de barras arteriales.

●Gráficos de barras para temperatura y flujo (diagrama de circuito 6/6)

Los gráficos de barras para temperatura y flujo se alimentan mediante IC 41 a través de CS19. Las líneas de datos DB4 a
DB7 contienen el valor del display de temperatura. Solo 16 de las 20 LEDs del display de temperatura son visibles.
Las líneas de datos D0 a D3 contienen el valor del display de flujo. IC 72/19 es responsable del control de brillo del
display de temperatura, y IC 72/18 sirve para apagar el display en negro.

---

## Página 565

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8.32.2
Circuit diagram and component layout diagram
P.C.B. LP 924 Display board
P.C.B. LP 924
Component layout diagram

8-268

4008
4/09.03 (TM)

### Recursos visuales

```metadata
pagina: 565
imagen: data/images/fresenius_4008_service_manual/P565_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: 8.32.2
Circuit diagram and component layout diagram
P.C.B. LP 924 Display board
P.C.B. LP 924
Component layout diagram | 8-268
Fresenius Medical Care
4008
4/09.03 (TM). Página 565 del manual.
```
![circuito página 565](data/images/fresenius_4008_service_manual/P565_i0.png)

---

## Página 566

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Recursos visuales

```metadata
pagina: 566
imagen: data/images/fresenius_4008_service_manual/P566_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 566 del manual.
```
![imagen general página 566](data/images/fresenius_4008_service_manual/P566_i0.png)

---

## Página 567

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-270

4008
4/09.03 (TM)

4008
4/09.03 (TM)
8-269

P.C.B. LP 924
Circuit diagram 1/6

---

## Página 568

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Recursos visuales

```metadata
pagina: 568
imagen: data/images/fresenius_4008_service_manual/P568_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 568 del manual.
```
![imagen general página 568](data/images/fresenius_4008_service_manual/P568_i0.png)

---

## Página 569

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-272

4008
4/09.03 (TM)

4008
4/09.03 (TM)
8-271

P.C.B. LP 924
Circuit diagram 2/6

---

## Página 570

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Recursos visuales

```metadata
pagina: 570
imagen: data/images/fresenius_4008_service_manual/P570_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 570 del manual.
```
![imagen general página 570](data/images/fresenius_4008_service_manual/P570_i0.png)

---

## Página 571

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-274

4008
4/09.03 (TM)

4008
4/09.03 (TM)
8-273

P.C.B. LP 924
Circuit diagram 3/6

---

## Página 572

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Recursos visuales

```metadata
pagina: 572
imagen: data/images/fresenius_4008_service_manual/P572_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 572 del manual.
```
![imagen general página 572](data/images/fresenius_4008_service_manual/P572_i0.png)

---

## Página 573

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-276

4008
4/09.03 (TM)

4008
4/09.03 (TM)
8-275

P.C.B. LP 924
Circuit diagram 4/6

---

## Página 574

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Recursos visuales

```metadata
pagina: 574
imagen: data/images/fresenius_4008_service_manual/P574_i0.png
tipo_imagen: imagen general
contexto: La imagen muestra un recurso visual general del manual Fresenius 4008, como diagrama, ilustración, vista del equipo o esquema operativo. Página 574 del manual.
```
![imagen general página 574](data/images/fresenius_4008_service_manual/P574_i0.png)

---

## Página 575

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-278

4008
4/09.03 (TM)

4008
4/09.03 (TM)
8-277

P.C.B. LP 924
Circuit diagram 5/6

---

## Página 576

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

P.C.B. LP 924
Circuit diagram 6/6

4008
4/09.03 (TM)
8-279

### Recursos visuales

```metadata
pagina: 576
imagen: data/images/fresenius_4008_service_manual/P576_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: P.C.B. LP 924
Circuit diagram 6/6 | Fresenius Medical Care
4008
4/09.03 (TM)
8-279. Página 576 del manual.
```
![circuito página 576](data/images/fresenius_4008_service_manual/P576_i0.png)

---

## Página 577

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-280

4008
4/09.03 (TM)

---

## Página 578

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: ambos
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

* P.C.B. LP 941 Hydraulics processor
* Descripción
 + Suministro de voltaje
  - La placa de circuito se suministra con 24 V a través del enchufe X1.
  - El regulador de voltaje IC 10, que genera un máximo de +5 V y 1 A desde 24 V, se utiliza para la operación del sistema de procesador. 
  - El IC 18 sirve para suministrar el voltaje de +12 V al amplificador de operación. 
  - La tensión de referencia se genera con el generador de tensión de referencia IC 15 así como IC 5.
  - T8 es un impulsor de potencia para la tensión del puente de los transductores de presión. 
  - El IC 23 y T7 se utilizan para generar la tensión negativa de suministro para el amplificador instrumental. 
  - Para el encendido retrasado de las tensiones operativas, los controladores de paso de voltaje IC 10 y IC 18 están activados con un nivel bajo en pin 5 solo cuando se ha establecido la tensión aplicada +24 V durante aproximadamente 5 segundos (prueba del reloj de 4008). 
  - La evaluación se realiza mediante el circuito comparador asociado con IC 13a.

* Sistema de procesador
 * Datos técnicos:
  - SAF C515C procesador
  - Reloj de 6 MHz
  - 64 KByte EPROM
  - 32 KByte RAM
  - 16 KBit EEPROM serial
  - Conversor A/D de 10 bits con 8 entradas multiplexadas
  - 6 puertos
  - Controlador CAN AN 82527
  - Interfaz para el controlador CAN
  - 2 puertos

 El SAF C515C IC 8 recibe su frecuencia de reloj de 6 MHz a través del IC GAL 7, pin 19. La frecuencia de oscilación del reloj de 12 MHz se genera mediante un componente de oscilador Q1 y se divide por 2 para la operación del controlador en el GAL.
 La frecuencia de reloj de 12 MHz se aplica directamente al controlador CAN IC 9, pin 18. 
 El SAF C515C opera con una bus de datos/memoria multiplexado. Las direcciones superiores A8 a A15 están disponibles en el puerto 2 y las direcciones inferiores A0 a A7 están disponibles después del latch de dirección IC 3 después de la decodificación.

 El IC 22 es un EPROM de 64k x 8.
 La RAM, IC 6, tiene una zona de memoria de 32k x 8. 
 El GAL IC 7 se utiliza para la decodificación de los señales de selección del chip. El EEPROM IC 11 está disponible para el almacenamiento de datos de calibración y tratamiento durante un fallo de energía.

 El controlador CAN integrado del SAF C 515 C se utiliza para la comunicación con el CPU 1. La intercambio de datos se realiza a través de los pin 79/80 del IC 8 y mediante el controlador de CAN IC 12.

*   El controlador de CAN adicional IC 9 con el módulo de CAN IC 25 se proporciona para opciones futuras en el sistema hidráulico que se realizarán con actuadores inteligentes.
*   La intercambio de datos con el controlador de CAN adicional se realiza a través del bus de datos junto con las señales /CS_CAN y /INT_can para transmitir y recibir así como /RD y/WR para leer y escribir los puertos del IC 9.

---

## Página 579

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Reloj de vigilancia

El circuito del reloj de vigilancia consta del temporizador IC 17 con regulador de voltaje integrado, un copilador óptico dual IC 16 y los transistores T 6 y T 9. El resistente de tiempo es R 51. La ventana de tiempo está establecida en base a 500 ms. La ventana de activación abierta (TOW) del componente se encuentra internamente entre -20% y + 20% (400...600 ms). Cada vez que llegan tres impulsos sucesivos desde IC8, pin 60, a través de T 6 y IC 16b en pin 3 del temporizador de vigilancia dentro de esta ventana de tiempo, la salida pin 1 pasa al nivel L y activa el interruptor 24 V_SW a través de IC 16a y T 9. Cuando un impulso faltante o el desencadenamiento es demasiado bajo o demasiado alto, es decir, fuera de la ventana de tiempo, pin 1 del temporizador IC 17 pasa al nivel H y el interruptor 24 V_WD se apaga.

●Periféricos

T 1 a T 5 son los impulsores de potencia para los respectivos actuadores. El estado actual del respectivo actuador se lee de vuelta a través de P 0.0 a P 1.1 a través de las divisores de voltaje R67 a R86 conectados a los salidas.

T11a representa un bloqueo físico del bombillo de aire y la válvula de prueba cuando V 43 F (G54) está cerrada.

T 11a permite la alimentación de la bombilla de aire y el V_TEST solo cuando la válvula 43 está abierta. Aceptación del estado de V43 es a través de P1.4 (G19)

IC 4 es un amplificador instrumental para los transductores de presión con un seguidor de voltaje en serie conectado IC 2a. IC 2b se utiliza para la ajuste de offset. Los circuitos asociados con IC 19 y IC 21 tienen una configuración correspondiente y sirven para futuras extensiones.

IC 1a genera el reset del procesador y el controlador CAN.
IC 1b detecta la falta de poder a través de una línea de control desde el distribuidor CAN.
IC 12 es un conductor bidireccional del bus CAN.

# Uso del circuito con Opamps 32 a 34

El circuito con los Opamps 32 a 34 se utiliza para la detección de nivel en las cámaras de separación aérea de las líneas de entrada de acetato y bicarbonato.

# Decoupling del circuito IC 32a

La IC 32a desconecta el circuito del señal de onda sinusoidal de 2KHz.

# Conexión del rama medición con IC 33b e IC 34b

La rama medición con IC 33b y IC 34b se aplica en la entrada analógica AN6.
La rama referencia con IC 33a e IC 34a se aplica en la entrada analógica AN7 del controlador.

# Ajuste de la umbralización

El umbral de activación puede ser ajustado cambiando R137 en la rama medición o a través de la software.

---

## Página 580

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

●Medición de Conductividad

Se utiliza la parte del circuito con IC 20,21,30 así como los transistores T12 y T13 para la medición de CD,
y es idéntica a las circuíticas en LP 633. El valor medido se lee en el entrada analógica del controlador en AN4.

Ambas las circuíticas de nivel y conductividad se suministran a través de la línea COND_C1 desde el oscilador en LP 633.
Esto significa que estas circuíticas también pueden ser probadas durante la des tuneación en el T1-test.

●Monitoreo de la Tensión de Referencia

D 12 es un diodo de tensión de referencia adicional de 1.235 Volt conectado con la entrada analógica AN2 del controlador.
U_REF y REF_ADC se comparan entre sí. Una deviación en el valor de la REF_ADC de más de ±2,5% se considera un error.
Además, el hardware monitorea la referencia para ± 5 % mediante comparadores IC 29a y 92b y la división de voltaje formada por los resistores R 99, 100, 101 y 149.
Después de encenderse, los comparadores se T1 prueban.
Los transistores T 10b y 10a se alternan para que conduzcan mediante las señales TEST_H y TEST_L, y el lado superior o inferior del divisor de voltaje se vuelve a unir con R97 o R98. Esto es equivalente a un cambio en la U_REF de ± 10 %. El respectivo salto de nivel de cada comparador va al L nivel y el señal REF_FAIL se lee en P1.5 de IC 9.
La lectura del valor de la REF_ADC y la prueba del estadio comparador se realiza solo una vez después de encenderse (T1-test !!). El salida del estadio comparador se monitorea continuamente (referir a T0 monitoring „2.2.4.3 Monitoreo de la Tensión de Referencia“).

4008
4/09.03 (TM)
8-283

---

## Página 581

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8.33.2
Circuit diagram and component layout diagram
P.C.B. LP 941 Hydraulics processor
P.C.B. LP 941
Component layout diagram

8-284

4008
4/09.03 (TM)

### Recursos visuales

```metadata
pagina: 581
imagen: data/images/fresenius_4008_service_manual/P581_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: 8.33.2
Circuit diagram and component layout diagram
P.C.B. LP 941 Hydraulics processor
P.C.B. LP 941
Component layout diagram | 8-284
Fresenius Medical Care
4008
4/09.03 (TM). Página 581 del manual.
```
![circuito página 581](data/images/fresenius_4008_service_manual/P581_i0.png)

---

## Página 582

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

P.C.B. LP 941
Circuit diagram 1/7

4008
4/09.03 (TM)
8-285

### Recursos visuales

```metadata
pagina: 582
imagen: data/images/fresenius_4008_service_manual/P582_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: P.C.B. LP 941
Circuit diagram 1/7 | Fresenius Medical Care
4008
4/09.03 (TM)
8-285. Página 582 del manual.
```
![circuito página 582](data/images/fresenius_4008_service_manual/P582_i0.png)

---

## Página 583

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-286

4008
4/09.03 (TM)

---

## Página 584

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

P.C.B. LP 941
Circuit diagram 2/7

4008
4/09.03 (TM)
8-287

### Recursos visuales

```metadata
pagina: 584
imagen: data/images/fresenius_4008_service_manual/P584_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: P.C.B. LP 941
Circuit diagram 2/7 | Fresenius Medical Care
4008
4/09.03 (TM)
8-287. Página 584 del manual.
```
![circuito página 584](data/images/fresenius_4008_service_manual/P584_i0.png)

---

## Página 585

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-288

4008
4/09.03 (TM)

---

## Página 586

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

P.C.B. LP 941
Circuit diagram 3/7

4008
4/09.03 (TM)
8-289

### Recursos visuales

```metadata
pagina: 586
imagen: data/images/fresenius_4008_service_manual/P586_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: P.C.B. LP 941
Circuit diagram 3/7 | Fresenius Medical Care
4008
4/09.03 (TM)
8-289. Página 586 del manual.
```
![circuito página 586](data/images/fresenius_4008_service_manual/P586_i0.png)

---

## Página 587

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-290

4008
4/09.03 (TM)

---

## Página 588

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

P.C.B. LP 941
Circuit diagram 4/7

4008
4/09.03 (TM)
8-291

### Recursos visuales

```metadata
pagina: 588
imagen: data/images/fresenius_4008_service_manual/P588_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: P.C.B. LP 941
Circuit diagram 4/7 | Fresenius Medical Care
4008
4/09.03 (TM)
8-291. Página 588 del manual.
```
![circuito página 588](data/images/fresenius_4008_service_manual/P588_i0.png)

---

## Página 589

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-292

4008
4/09.03 (TM)

---

## Página 590

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

P.C.B. LP 941
Circuit diagram 5/7

4008
4/09.03 (TM)
8-293

### Recursos visuales

```metadata
pagina: 590
imagen: data/images/fresenius_4008_service_manual/P590_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: P.C.B. LP 941
Circuit diagram 5/7 | Fresenius Medical Care
4008
4/09.03 (TM)
8-293. Página 590 del manual.
```
![circuito página 590](data/images/fresenius_4008_service_manual/P590_i0.png)

---

## Página 591

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-294

4008
4/09.03 (TM)

---

## Página 592

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

P.C.B. LP 941
Circuit diagram 6/7

4008
4/09.03 (TM)
8-295

### Recursos visuales

```metadata
pagina: 592
imagen: data/images/fresenius_4008_service_manual/P592_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: P.C.B. LP 941
Circuit diagram 6/7 | Fresenius Medical Care
4008
4/09.03 (TM)
8-295. Página 592 del manual.
```
![circuito página 592](data/images/fresenius_4008_service_manual/P592_i0.png)

---

## Página 593

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-296

4008
4/09.03 (TM)

---

## Página 594

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

P.C.B. LP 941
Circuit diagram 7/7

4008
4/09.03 (TM)
8-297

### Recursos visuales

```metadata
pagina: 594
imagen: data/images/fresenius_4008_service_manual/P594_i0.png
tipo_imagen: circuito
contexto: La imagen muestra un circuito, esquema eléctrico, placa, conector, señal o diagrama de conexión del equipo Fresenius 4008. Contexto cercano: P.C.B. LP 941
Circuit diagram 7/7 | Fresenius Medical Care
4008
4/09.03 (TM)
8-297. Página 594 del manual.
```
![circuito página 594](data/images/fresenius_4008_service_manual/P594_i0.png)

---

## Página 595

```metadata
equipo: Máquina de hemodiálisis 4008 E / 4008 B / 4008 H / 4008 S
perfil_acceso: técnico
archivo_fuente: data/raw/fresenius_4008_service_manual.pdf
```

### Texto curado

8-298

4008
4/09.03 (TM)

---
